Date,Heure,Tag,Alarm
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.7 %    LO   Recover
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.8 %    LO   Recover
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.3 %    LO   Recover
2022/02/01 11:30:22.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:30:31.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 11:30:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 11:30:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.5 %    LO
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.8 %    LO   Recover
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.2 %    LO   Recover
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.4 %    LO   Recover
2022/02/01 11:30:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:30:41.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/01 11:30:41.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.7 %    LO
2022/02/01 11:30:41.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/01 11:30:43.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/01 11:30:43.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:30:43.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/01 11:30:43.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:30:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.0 %    LO   Recover
2022/02/01 11:30:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:30:52.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 11:30:52.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 11:30:52.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.5 %    LO   Recover
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.6 %    LO   Recover
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.9 %    LO   Recover
2022/02/01 11:30:54.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:31:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 11:31:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 11:31:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.6 %    LO
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.1 %    LO   Recover
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.9 %    LO   Recover
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.8 %    LO   Recover
2022/02/01 11:31:05.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:31:18.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 11:31:18.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 11:31:19.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.4 %    LO   Recover
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.3 %    LO   Recover
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.1 %    LO   Recover
2022/02/01 11:31:22.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:31:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 11:31:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.9 %    LO
2022/02/01 11:31:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.5 %    LO   Recover
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.1 %    LO   Recover
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.3 %    LO   Recover
2022/02/01 11:31:39.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:31:51.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 11:31:51.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 11:31:52.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   46.1 %    LO   Recover
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.1 %    LO   Recover
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.6 %    LO   Recover
2022/02/01 11:31:54.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:31:58.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 11:31:58.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.7 %    LO
2022/02/01 11:31:58.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.6 %    LO
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.7 %    LO   Recover
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.9 %    LO   Recover
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.3 %    LO   Recover
2022/02/01 11:32:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:32:09.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 11:32:09.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 11:32:09.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.3 %    LO   Recover
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.0 %    LO   Recover
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 11:32:12.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:32:21.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.3 %    LO
2022/02/01 11:32:21.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   30.8 %    LO
2022/02/01 11:32:21.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   30.7 %    LO
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.6 %    LO   Recover
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.7 %    LO   Recover
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.4 %    LO   Recover
2022/02/01 11:32:25.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:32:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 11:32:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.7 %    LO
2022/02/01 11:32:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.6 %    LO
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.6 %    LO   Recover
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 11:32:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:32:43.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.7 %    LO
2022/02/01 11:32:43.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 11:32:43.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.7 %    LO   Recover
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.9 %    LO   Recover
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/01 11:32:47.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:33:02.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.7 %    LO
2022/02/01 11:33:02.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/01 11:33:02.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.8 %    LO   Recover
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.9 %    LO   Recover
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.2 %    LO   Recover
2022/02/01 11:33:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:33:17.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 11:33:17.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.3 %    LO
2022/02/01 11:33:17.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.1 %    LO
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.6 %    LO   Recover
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.2 %    LO   Recover
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 11:33:19.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:33:33.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.9 %    LO
2022/02/01 11:33:33.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.4 %    LO
2022/02/01 11:33:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.2 %    LO
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.2 %    LO   Recover
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.7 %    LO   Recover
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.0 %    LO   Recover
2022/02/01 11:33:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:33:45.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.9 %    LO
2022/02/01 11:33:45.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 11:33:45.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.7 %    LO
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.9 %    LO   Recover
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.9 %    LO   Recover
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.3 %    LO   Recover
2022/02/01 11:33:49.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:33:56.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 11:33:57.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.4 %    LO
2022/02/01 11:33:57.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.1 %    LO   Recover
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.2 %    LO   Recover
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.6 %    LO   Recover
2022/02/01 11:34:00.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:34:09.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.9 %    LO
2022/02/01 11:34:09.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.2 %    LO
2022/02/01 11:34:09.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.9 %    LO
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.0 %    LO   Recover
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.2 %    LO   Recover
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/01 11:34:12.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:34:30.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 11:34:30.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.4 %    LO
2022/02/01 11:34:30.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.4 %    LO
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.5 %    LO   Recover
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.7 %    LO   Recover
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.0 %    LO   Recover
2022/02/01 11:34:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:34:46.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 11:34:46.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 11:34:47.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.4 %    LO   Recover
2022/02/01 11:34:47.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:34:47.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 11:34:47.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:34:54.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.0 %    LO
2022/02/01 11:34:54.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.0 %    LO
2022/02/01 11:34:54.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   30.8 %    LO
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.6 %    LO   Recover
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.5 %    LO   Recover
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.8 %    LO   Recover
2022/02/01 11:34:56.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:05.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 11:35:07.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.4 %    LO   Recover
2022/02/01 11:35:07.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:11.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 11:35:11.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 11:35:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   30.5 %    LO
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.1 %    LO   Recover
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.4 %    LO   Recover
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.7 %    LO   Recover
2022/02/01 11:35:15.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:26.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 11:35:26.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.4 %    LO
2022/02/01 11:35:26.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.1 %    LO
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.1 %    LO   Recover
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/01 11:35:27.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:31.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.9 %    LO
2022/02/01 11:35:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/01 11:35:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.6 %    LO
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.7 %    LO   Recover
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.6 %    LO   Recover
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.0 %    LO   Recover
2022/02/01 11:35:35.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:42.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/01 11:35:42.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 11:35:42.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.4 %    LO   Recover
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.5 %    LO   Recover
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.0 %    LO   Recover
2022/02/01 11:35:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:35:48.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 11:35:48.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 11:35:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.4 %    LO
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.9 %    LO   Recover
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   48.3 %    LO   Recover
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.7 %    LO   Recover
2022/02/01 11:35:53.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 11:36:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.5 %    LO
2022/02/01 11:36:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.4 %    LO
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.2 %    LO   Recover
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.5 %    LO   Recover
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 11:36:03.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:09.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.0 %    LO
2022/02/01 11:36:09.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/01 11:36:09.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.7 %    LO
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.2 %    LO   Recover
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.6 %    LO   Recover
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.8 %    LO   Recover
2022/02/01 11:36:13.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:23.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/01 11:36:23.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 11:36:23.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.0 %    LO   Recover
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.5 %    LO   Recover
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.4 %    LO   Recover
2022/02/01 11:36:27.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:32.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 11:36:32.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 11:36:32.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.5 %    LO   Recover
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.1 %    LO   Recover
2022/02/01 11:36:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 11:36:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 11:36:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.5 %    LO   Recover
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.8 %    LO   Recover
2022/02/01 11:36:46.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:49.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 11:36:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.7 %    LO
2022/02/01 11:36:49.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.4 %    LO   Recover
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.1 %    LO   Recover
2022/02/01 11:36:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:36:55.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.8 %    LO
2022/02/01 11:36:55.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 11:36:55.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.6 %    LO
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.2 %    LO   Recover
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.1 %    LO   Recover
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/01 11:36:58.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:37:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.8 %    LO
2022/02/01 11:37:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/01 11:37:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.7 %    LO
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.3 %    LO   Recover
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.0 %    LO   Recover
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.7 %    LO   Recover
2022/02/01 11:37:10.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:37:18.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.5 %    LO
2022/02/01 11:37:18.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.2 %    LO
2022/02/01 11:37:18.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.0 %    LO
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.9 %    LO   Recover
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.9 %    LO   Recover
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.5 %    LO   Recover
2022/02/01 11:37:21.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:37:30.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 11:37:30.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 11:37:30.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.9 %    LO   Recover
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.5 %    LO   Recover
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.1 %    LO   Recover
2022/02/01 11:37:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:37:41.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 11:37:41.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 11:37:42.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.6 %    LO
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.0 %    LO   Recover
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.0 %    LO   Recover
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 11:37:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:37:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.7 %    LO
2022/02/01 11:37:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.7 %    LO
2022/02/01 11:37:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.4 %    LO
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.5 %    LO   Recover
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.7 %    LO   Recover
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.3 %    LO   Recover
2022/02/01 11:37:55.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:08.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 11:38:08.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 11:38:08.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.7 %    LO   Recover
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 11:38:10.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:16.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.8 %    LO
2022/02/01 11:38:16.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/01 11:38:16.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.5 %    LO
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.0 %    LO   Recover
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.0 %    LO   Recover
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.4 %    LO   Recover
2022/02/01 11:38:20.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:27.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 11:38:27.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.2 %    LO
2022/02/01 11:38:27.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 11:38:29.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.1 %    LO   Recover
2022/02/01 11:38:29.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:38:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.5 %    LO   Recover
2022/02/01 11:38:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:38:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.4 %    LO   Recover
2022/02/01 11:38:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:36.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 11:38:36.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 11:38:36.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.8 %    LO   Recover
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.5 %    LO   Recover
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.4 %    LO   Recover
2022/02/01 11:38:37.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:47.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 11:38:47.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 11:38:47.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.0 %    LO   Recover
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.9 %    LO   Recover
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.6 %    LO   Recover
2022/02/01 11:38:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:38:57.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 11:38:57.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 11:38:58.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.6 %    LO   Recover
2022/02/01 11:39:01.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:39:08.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 11:39:08.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 11:39:08.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 11:39:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 11:39:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:39:13.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.0 %    LO   Recover
2022/02/01 11:39:13.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:39:13.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.7 %    LO   Recover
2022/02/01 11:39:13.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:39:20.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 11:39:20.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.2 %    LO
2022/02/01 11:39:20.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.5 %    LO   Recover
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.3 %    LO   Recover
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 11:39:25.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:39:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 11:39:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 11:39:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.5 %    LO   Recover
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.6 %    LO   Recover
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 11:39:37.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:39:45.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 11:39:45.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 11:39:45.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.6 %    LO   Recover
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.0 %    LO   Recover
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.1 %    LO   Recover
2022/02/01 11:39:50.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 11:39:57.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 11:39:57.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 11:39:57.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.1 %    LO   Recover
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 11:40:00.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
