Date,Heure,Tag,Alarm
2022/02/03 15:42:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/03 15:42:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.4 %    LO
2022/02/03 15:42:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.7 %    LO   Recover
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.3 %    LO   Recover
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/03 15:42:45.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:42:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.8 %    LO
2022/02/03 15:42:47.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/03 15:42:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/03 15:42:51.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:42:55.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/03 15:42:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/03 15:42:55.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.5 %    LO
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.8 %    LO   Recover
2022/02/03 15:42:56.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:02.240 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/03 15:43:02.240 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/03 15:43:02.240 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.8 %    LO   Recover
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.3 %    LO   Recover
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.2 %    LO   Recover
2022/02/03 15:43:07.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:13.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.0 %    LO
2022/02/03 15:43:13.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.9 %    LO
2022/02/03 15:43:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/03 15:43:16.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:22.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.2 %    LO
2022/02/03 15:43:22.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   30.9 %    LO
2022/02/03 15:43:22.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.2 %    LO
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.7 %    LO   Recover
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.4 %    LO   Recover
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.7 %    LO   Recover
2022/02/03 15:43:26.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.8 %    LO
2022/02/03 15:43:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/03 15:43:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.9 %    LO
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.4 %    LO   Recover
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/03 15:43:38.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/03 15:43:45.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/03 15:43:45.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.0 %    LO   Recover
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.1 %    LO   Recover
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.0 %    LO   Recover
2022/02/03 15:43:49.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:43:53.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/03 15:43:53.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/03 15:43:53.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.1 %    LO   Recover
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.2 %    LO   Recover
2022/02/03 15:43:57.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:44:03.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.0 %    LO
2022/02/03 15:44:03.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/03 15:44:03.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.5 %    LO   Recover
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   47.6 %    LO   Recover
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.3 %    LO   Recover
2022/02/03 15:44:08.240 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:44:15.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.7 %    LO
2022/02/03 15:44:15.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.3 %    LO
2022/02/03 15:44:15.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.9 %    LO
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/03 15:44:19.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:44:24.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/03 15:44:24.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/03 15:44:24.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/03 15:44:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:44:31.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/03 15:44:31.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/03 15:44:31.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.5 %    LO   Recover
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.7 %    LO   Recover
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.7 %    LO   Recover
2022/02/03 15:44:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:44:46.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.3 %    LO
2022/02/03 15:44:46.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.8 %    LO
2022/02/03 15:44:46.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.2 %    LO   Recover
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.1 %    LO   Recover
2022/02/03 15:44:52.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:00.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/03 15:45:00.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/03 15:45:00.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.3 %    LO
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/03 15:45:04.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.4 %    LO
2022/02/03 15:45:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.8 %    LO
2022/02/03 15:45:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/03 15:45:08.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:45:08.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.2 %    LO   Recover
2022/02/03 15:45:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.0 %    LO   Recover
2022/02/03 15:45:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.5 %    LO
2022/02/03 15:45:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/03 15:45:14.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.1 %    LO   Recover
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/03 15:45:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/03 15:45:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/03 15:45:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.1 %    LO   Recover
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/03 15:45:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:41.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/03 15:45:41.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/03 15:45:41.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.3 %    LO   Recover
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   47.7 %    LO   Recover
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.5 %    LO   Recover
2022/02/03 15:45:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:45:49.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =   12.0 %    old=   10.0  [ ONUSER@HIS0253 ]
2022/02/03 15:45:53.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/03 15:45:53.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LO
2022/02/03 15:45:53.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.4 %    LO   Recover
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/03 15:45:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:01.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.7 %    LO
2022/02/03 15:46:01.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/03 15:46:01.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.8 %    LO   Recover
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.3 %    LO   Recover
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.6 %    LO   Recover
2022/02/03 15:46:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:11.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/03 15:46:11.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.6 %    LO
2022/02/03 15:46:11.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.3 %    LO   Recover
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.1 %    LO   Recover
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.4 %    LO   Recover
2022/02/03 15:46:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:21.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/03 15:46:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/03 15:46:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/03 15:46:26.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.1 %    LO   Recover
2022/02/03 15:46:26.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:26.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/03 15:46:26.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:27.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.5 %    LO   Recover
2022/02/03 15:46:27.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:32.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.5 %    LO
2022/02/03 15:46:32.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.5 %    LO
2022/02/03 15:46:32.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.0 %    LO   Recover
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.1 %    LO   Recover
2022/02/03 15:46:37.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:42.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.9 %    LO
2022/02/03 15:46:42.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.9 %    LO
2022/02/03 15:46:42.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   50.3 %    LO   Recover
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   50.5 %    LO   Recover
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   50.6 %    LO   Recover
2022/02/03 15:46:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:46:53.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.8 %    LO
2022/02/03 15:46:53.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/03 15:46:53.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.8 %    LO   Recover
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.8 %    LO   Recover
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.7 %    LO   Recover
2022/02/03 15:46:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:01.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.0 %    LO
2022/02/03 15:47:01.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.3 %    LO
2022/02/03 15:47:01.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.0 %    LO   Recover
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.9 %    LO   Recover
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.9 %    LO   Recover
2022/02/03 15:47:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/03 15:47:13.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/03 15:47:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.2 %    LO
2022/02/03 15:47:17.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =   15.0 %    old=   12.0  [ ONUSER@HIS0253 ]
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.0 %    LO   Recover
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.0 %    LO   Recover
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.1 %    LO   Recover
2022/02/03 15:47:18.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:23.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/03 15:47:23.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/03 15:47:23.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.0 %    LO   Recover
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.5 %    LO   Recover
2022/02/03 15:47:28.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/03 15:47:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/03 15:47:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/03 15:47:35.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:47:35.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:47:35.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/03 15:47:35.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/03 15:47:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:47:39.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.0 %    LO
2022/02/03 15:47:39.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/03 15:47:39.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.1 %    LO
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.7 %    LO   Recover
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.8 %    LO   Recover
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.9 %    LO   Recover
2022/02/03 15:47:46.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:47:51.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/03 15:47:52.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/03 15:47:52.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/03 15:48:04.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:48:04.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:48:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.9 %    LO   Recover
2022/02/03 15:48:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:48:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.2 %    LO   Recover
2022/02/03 15:48:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:48:12.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/03 15:48:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/03 15:48:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/03 15:48:22.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/03 15:48:22.090 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       AUT
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.5 %    LO   Recover
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.6 %    LO   Recover
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.7 %    LO   Recover
2022/02/03 15:48:24.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:48:31.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/03 15:48:31.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/03 15:48:31.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/03 15:48:36.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       SV  =   55.0 %    old=   34.7  [ ONUSER@HIS0253 ]
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.8 %    LO   Recover
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.8 %    LO   Recover
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.4 %    LO   Recover
2022/02/03 15:48:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:48:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/03 15:48:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/03 15:48:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.2 %    LO   Recover
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.8 %    LO   Recover
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.1 %    LO   Recover
2022/02/03 15:48:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:48:56.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.9 %    LO
2022/02/03 15:48:56.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/03 15:48:56.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.3 %    LO   Recover
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/03 15:48:59.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:49:03.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.4 %    LO
2022/02/03 15:49:03.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.3 %    LO
2022/02/03 15:49:03.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.7 %    LO
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.7 %    LO   Recover
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.8 %    LO   Recover
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.9 %    LO   Recover
2022/02/03 15:49:07.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:49:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/03 15:49:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/03 15:49:15.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.5 %    LO   Recover
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.5 %    LO   Recover
2022/02/03 15:49:20.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:49:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/03 15:49:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.5 %    LO
2022/02/03 15:49:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.6 %    LO
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.3 %    LO   Recover
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.7 %    LO   Recover
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.3 %    LO   Recover
2022/02/03 15:49:31.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:49:38.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/03 15:49:38.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/03 15:49:38.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.0 %    LO   Recover
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.9 %    LO   Recover
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.2 %    LO   Recover
2022/02/03 15:49:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:49:52.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/03 15:49:52.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/03 15:49:52.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.2 %    LO
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.6 %    LO   Recover
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   47.3 %    LO   Recover
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.3 %    LO   Recover
2022/02/03 15:49:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:03.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.7 %    LO
2022/02/03 15:50:03.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/03 15:50:03.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.0 %    LO   Recover
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.5 %    LO   Recover
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/03 15:50:10.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/03 15:50:13.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/03 15:50:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.9 %    LO   Recover
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.9 %    LO   Recover
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.6 %    LO   Recover
2022/02/03 15:50:14.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.4 %    LO
2022/02/03 15:50:17.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.5 %    LO
2022/02/03 15:50:17.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/03 15:50:20.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/03 15:50:20.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/03 15:50:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.9 %    LO   Recover
2022/02/03 15:50:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:28.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.8 %    LO
2022/02/03 15:50:28.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/03 15:50:28.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.1 %    LO   Recover
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   47.3 %    LO   Recover
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.1 %    LO   Recover
2022/02/03 15:50:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:40.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/03 15:50:40.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/03 15:50:41.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   30.8 %    LO
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.5 %    LO   Recover
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.6 %    LO   Recover
2022/02/03 15:50:44.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:50:50.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/03 15:50:50.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/03 15:50:50.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/03 15:50:55.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:51:02.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/03 15:51:02.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/03 15:51:02.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.8 %    LO   Recover
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/03 15:51:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 15:51:12.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/03 15:51:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.4 %    LO
2022/02/03 15:51:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.7 %    LO   Recover
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.2 %    LO   Recover
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.7 %    LO   Recover
2022/02/03 15:51:17.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
