Date,Heure,Tag,Alarm
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.4 %    HI   Recover
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.6 %    HI   Recover
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.7 %    HI   Recover
2022/02/03 16:09:22.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:09:28.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.1 %    HI
2022/02/03 16:09:28.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/03 16:09:28.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.1 %    HI
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.5 %    HI   Recover
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.5 %    HI   Recover
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.4 %    HI   Recover
2022/02/03 16:09:33.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:09:39.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.8 %    HI
2022/02/03 16:09:39.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/03 16:09:39.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.8 %    HI
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.7 %    HI   Recover
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.8 %    HI   Recover
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.7 %    HI   Recover
2022/02/03 16:09:44.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:09:50.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/03 16:09:50.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/03 16:09:50.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.1 %    HI   Recover
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.9 %    HI   Recover
2022/02/03 16:09:55.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:01.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.9 %    HI
2022/02/03 16:10:01.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/03 16:10:01.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.2 %    HI   Recover
2022/02/03 16:10:06.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:12.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.6 %    HI
2022/02/03 16:10:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.5 %    HI
2022/02/03 16:10:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.2 %    HI   Recover
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.1 %    HI   Recover
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.0 %    HI   Recover
2022/02/03 16:10:18.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:23.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.6 %    HI
2022/02/03 16:10:23.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/03 16:10:23.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.5 %    HI
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.3 %    HI   Recover
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.1 %    HI   Recover
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.1 %    HI   Recover
2022/02/03 16:10:29.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:34.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.1 %    HI
2022/02/03 16:10:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.4 %    HI
2022/02/03 16:10:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.2 %    HI
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.9 %    HI   Recover
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.0 %    HI   Recover
2022/02/03 16:10:40.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:45.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.4 %    HI
2022/02/03 16:10:45.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/03 16:10:45.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.5 %    HI
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.0 %    HI   Recover
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.4 %    HI   Recover
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.2 %    HI   Recover
2022/02/03 16:10:51.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:10:56.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.8 %    HI
2022/02/03 16:10:56.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/03 16:10:56.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.7 %    HI
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/03 16:11:02.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:11:07.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/03 16:11:07.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.0 %    HI
2022/02/03 16:11:07.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.0 %    HI
2022/02/03 16:11:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/03 16:11:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:11:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.4 %    HI   Recover
2022/02/03 16:11:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.5 %    HI   Recover
2022/02/03 16:11:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:18.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.8 %    HI
2022/02/03 16:11:18.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.8 %    HI
2022/02/03 16:11:19.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.5 %    HI
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.6 %    HI   Recover
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.6 %    HI   Recover
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.5 %    HI   Recover
2022/02/03 16:11:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:11:29.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.2 %    HI
2022/02/03 16:11:29.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/03 16:11:30.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.9 %    HI
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.0 %    HI   Recover
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.0 %    HI   Recover
2022/02/03 16:11:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:11:41.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.5 %    HI
2022/02/03 16:11:41.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.9 %    HI
2022/02/03 16:11:41.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.8 %    HI
2022/02/03 16:11:45.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/03 16:11:45.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/03 16:11:45.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.0 %    HI   Recover
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/03 16:11:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:11:52.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.4 %    HI
2022/02/03 16:11:52.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.6 %    HI
2022/02/03 16:11:52.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.3 %    HI
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/03 16:11:59.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:02.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.8 %    HI
2022/02/03 16:12:03.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.0 %    HI
2022/02/03 16:12:03.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.9 %    HI
2022/02/03 16:12:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/03 16:12:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:12:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/03 16:12:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:12:10.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.9 %    HI   Recover
2022/02/03 16:12:10.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.2 %    HI
2022/02/03 16:12:14.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/03 16:12:14.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.7 %    HI
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/03 16:12:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:25.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/03 16:12:25.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.5 %    HI
2022/02/03 16:12:25.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.4 %    HI
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/03 16:12:32.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.7 %    HI
2022/02/03 16:12:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/03 16:12:36.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/03 16:12:43.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:48.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.2 %    HI
2022/02/03 16:12:48.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.1 %    HI
2022/02/03 16:12:48.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.4 %    HI   Recover
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/03 16:12:54.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:12:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.4 %    HI
2022/02/03 16:12:59.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.4 %    HI
2022/02/03 16:12:59.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.2 %    HI
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/03 16:13:05.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:13:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.9 %    HI
2022/02/03 16:13:10.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.0 %    HI
2022/02/03 16:13:10.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.9 %    HI
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.4 %    HI   Recover
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/03 16:13:17.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:13:21.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.1 %    HI
2022/02/03 16:13:21.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.1 %    HI
2022/02/03 16:13:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.8 %    HI
2022/02/03 16:13:29.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/03 16:13:29.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:13:29.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/03 16:13:29.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:13:31.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/03 16:13:32.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.4 %    HI
2022/02/03 16:14:37.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/03 16:14:37.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:14:37.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/03 16:14:37.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:14:39.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.3 %    HI
2022/02/03 16:14:39.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.2 %    HI
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.9 %    HI   Recover
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.7 %    HI   Recover
2022/02/03 16:14:48.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:14:50.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/03 16:14:50.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.0 %    HI
2022/02/03 16:14:50.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/03 16:14:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/03 16:14:58.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:14:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/03 16:14:58.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:14:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/03 16:14:59.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:15:02.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.0 %    HI
2022/02/03 16:15:02.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.0 %    HI
2022/02/03 16:15:02.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/03 16:15:11.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:15:13.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.6 %    HI
2022/02/03 16:15:13.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.5 %    HI
2022/02/03 16:15:13.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.5 %    HI
2022/02/03 16:20:35.840 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MAN
2022/02/03 16:20:36.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/03 16:25:09.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/03 16:27:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/03 16:27:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/03 16:27:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/03 16:27:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/03 16:27:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/03 16:27:50.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/03 16:27:57.990 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.50 pH   LO
2022/02/03 16:42:23.040 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  PV  =  115.0 DegC LO
2022/02/03 17:09:54.040 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    0.6 us/cm    HI   Recover
2022/02/03 17:09:54.040 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY NR
2022/02/23 09:36:59.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/23 09:36:59.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/23 09:36:59.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/23 09:38:21.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/23 09:38:23.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/23 09:38:40.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/23 09:41:26.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   22.0 %    LL
2022/02/23 09:41:26.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   22.0 %    LL
2022/02/23 09:41:26.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   22.0 %    LL
2022/02/23 09:41:35.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   22.2 %    LL
2022/02/23 09:41:37.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   22.2 %    LL
2022/02/23 09:41:55.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   22.2 %    LL
2022/02/28 09:09:58.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  450.4 DegC HI
2022/02/28 09:10:00.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  274.7 DegC HI   Recover
2022/02/28 09:10:00.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/28 09:10:04.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  142.9 DegC IOP
2022/02/28 09:10:07.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =   99.1 DegC IOP  Recover
2022/02/28 09:10:07.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/28 13:28:41.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  119.9 DegC IOP
2022/02/28 13:28:58.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  180.1 DegC IOP  Recover
2022/02/28 13:28:58.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/28 14:45:31.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   24.2 %    LL   Recover
2022/02/28 14:45:31.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   24.2 %    LL   Recover
2022/02/28 14:45:31.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   24.2 %    LL   Recover
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/28 14:46:50.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/28 14:49:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/28 14:49:09.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/28 14:49:09.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/28 22:02:43.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       SV  =    7.0 %    old=  100.0  [ ONUSER@HIS0251 ]
2022/02/28 22:02:55.000 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       SV  =   44.0 %    old=  100.0  [ ONUSER@HIS0251 ]
