Date,Heure,Tag,Alarm
2022/02/01 00:00:06.340 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  704.2 mmH2O    LO   Recover
2022/02/01 00:00:07.340 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS NR
2022/02/01 00:00:37.040 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          NR
2022/02/01 00:00:40.040 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS NR
2022/02/01 00:01:27.290 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MV  =    6.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 00:01:29.290 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  38200 Nm3/hr   LL   Recover
2022/02/01 00:03:55.290 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  37436 Nm3/hr   LL   Recover
2022/02/01 00:03:58.290 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  37627 Nm3/hr   LL   Recover
2022/02/01 00:04:16.340 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  37627 Nm3/hr   LL   Recover
2022/02/01 00:04:18.290 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  49469 Nm3/hr   LO   Recover
2022/02/01 00:04:59.290 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A NR
2022/02/01 00:05:01.290 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  47941 Nm3/hr   LO   Recover
2022/02/01 00:06:03.290 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B NR
2022/02/01 00:06:04.340 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  48705 Nm3/hr   LO   Recover
2022/02/01 00:06:26.340 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C NR
2022/02/01 00:06:28.340 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  48705 Nm3/hr   LO   Recover
2022/02/01 00:06:44.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  NR
2022/02/01 00:06:45.040 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  ALM
2022/02/01 00:07:57.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  37906 Nm3/hr   LL   Recover
2022/02/01 00:08:03.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  42338 Nm3/hr   LO   Recover
2022/02/01 00:08:07.340 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     NR
2022/02/01 00:08:09.290 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MV  =    5.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 00:11:10.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 00:11:13.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 00:11:43.290 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MV  =    5.0 %    old=    6.0  [ ONUSER@HIS0253 ]
2022/02/01 00:11:45.290 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =AUT           old=MAN       [ ONUSER@HIS0253 ]
2022/02/01 00:11:56.340 +01:00,5:02:00,1051FALL5312_AL,1051FALL5312 COMBUSTION AIR FLL LOW   NR
2022/02/01 00:11:58.340 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    NR
2022/02/01 00:12:48.340 +01:00,5:02:00,1051YALL5312_AL,1051YALL5312 SCANNER COOL FANS STOP   NR
2022/02/01 00:12:50.390 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 00:14:21.140 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 00:14:22.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:14:30.340 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT
2022/02/01 00:14:32.340 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D AUT
2022/02/01 00:15:06.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 00:15:07.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 00:15:10.340 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS
2022/02/01 00:15:13.290 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS
2022/02/01 00:15:20.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 00:15:21.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 00:15:40.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2321 kg/hr    LO   Recover
2022/02/01 00:15:42.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 00:17:12.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2517.5 Nm3/hr   LO   Recover
2022/02/01 00:17:14.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2517.5 Nm3/hr   LO   Recover
2022/02/01 00:17:42.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 00:17:44.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.565 kg/cm2   LL   Recover
2022/02/01 00:18:17.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.565 kg/cm2   LO   Recover
2022/02/01 00:18:18.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 00:18:50.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.610 kg/cm2   LL   Recover
2022/02/01 00:18:52.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.610 kg/cm2   LO   Recover
2022/02/01 00:19:25.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 00:19:28.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.510 kg/cm2   LL   Recover
2022/02/01 00:20:00.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.510 kg/cm2   LO   Recover
2022/02/01 00:20:02.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 00:20:04.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.560 kg/cm2   LL   Recover
2022/02/01 00:20:05.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.560 kg/cm2   LO   Recover
2022/02/01 00:21:14.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 00:21:16.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 00:22:03.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.560 kg/cm2   LL   Recover
2022/02/01 00:22:04.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.560 kg/cm2   LO   Recover
2022/02/01 00:22:20.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 00:22:21.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 00:22:55.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.130 kg/cm2   HI
2022/02/01 00:22:58.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.130 kg/cm2   HH
2022/02/01 00:24:26.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.140 kg/cm2   HI
2022/02/01 00:24:28.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.140 kg/cm2   HH
2022/02/01 00:25:05.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.075 kg/cm2   HI
2022/02/01 00:25:07.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.075 kg/cm2   HH
2022/02/01 00:25:43.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.115 kg/cm2   HI
2022/02/01 00:25:45.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.115 kg/cm2   HH
2022/02/01 00:25:48.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.115 kg/cm2   HI
2022/02/01 00:25:50.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.115 kg/cm2   HH
2022/02/01 00:26:05.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    911 kg/hr    LO
2022/02/01 00:26:06.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1537.5 Nm3/hr   LO
2022/02/01 00:26:59.990 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 00:27:59.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:28:02.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1537.5 Nm3/hr   LO
2022/02/01 00:28:16.340 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 00:28:19.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 00:28:26.990 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 00:28:26.990 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 00:29:03.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.315 kg/cm2   HH   Recover
2022/02/01 00:29:05.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:29:07.990 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.200 kg/cm2   HI   Recover
2022/02/01 00:29:56.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 00:29:58.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.210 kg/cm2   HH   Recover
2022/02/01 00:30:13.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.210 kg/cm2   HI   Recover
2022/02/01 00:30:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 00:30:38.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.210 kg/cm2   HH   Recover
2022/02/01 00:30:40.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.210 kg/cm2   HI   Recover
2022/02/01 00:30:45.990 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 00:30:45.990 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.205 kg/cm2   HH   Recover
2022/02/01 00:30:57.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.205 kg/cm2   HI   Recover
2022/02/01 00:30:58.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 00:31:15.290 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 00:31:17.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 00:31:22.990 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 00:32:03.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:32:05.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.205 kg/cm2   HH   Recover
2022/02/01 00:33:45.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.205 kg/cm2   HI   Recover
2022/02/01 00:33:47.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 00:35:37.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:35:38.000 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:35:38.000 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:35:39.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 00:36:11.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:36:13.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 00:36:15.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 00:36:17.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 00:36:21.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 00:36:22.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 00:36:40.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 00:36:42.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 00:37:04.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 00:37:05.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 00:37:50.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 00:37:52.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 00:38:34.990 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    5.1 us/cm    HI
2022/02/01 00:38:49.040 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.75 pH   LO   Recover
2022/02/01 00:38:51.040 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   NR
2022/02/01 00:39:01.990 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0251 ]
2022/02/01 00:39:01.990 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 00:39:09.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:39:11.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 00:39:35.340 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 00:39:37.290 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 00:39:49.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 00:39:52.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3394 kg/hr    LO   Recover
2022/02/01 00:40:25.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 00:40:27.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 3954.5 Nm3/hr   LO   Recover
2022/02/01 00:40:38.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 3954.5 Nm3/hr   LO   Recover
2022/02/01 00:41:07.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 00:41:08.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 00:41:14.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.375 kg/cm2   LL   Recover
2022/02/01 00:41:15.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.375 kg/cm2   LO   Recover
2022/02/01 00:41:21.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.375 kg/cm2   HI
2022/02/01 00:41:24.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.375 kg/cm2   HH
2022/02/01 00:42:38.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.405 kg/cm2   LL   Recover
2022/02/01 00:42:40.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.405 kg/cm2   LO   Recover
2022/02/01 00:43:06.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.405 kg/cm2   HI
2022/02/01 00:43:07.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.405 kg/cm2   HH
2022/02/01 00:44:00.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.195 kg/cm2   LL   Recover
2022/02/01 00:44:01.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.195 kg/cm2   LO   Recover
2022/02/01 00:44:38.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 00:44:39.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.325 kg/cm2   LL   Recover
2022/02/01 00:45:26.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.325 kg/cm2   LO   Recover
2022/02/01 00:45:27.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.325 kg/cm2   HI
2022/02/01 00:46:09.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.325 kg/cm2   HH
2022/02/01 00:46:11.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 00:46:27.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.325 kg/cm2   LL   Recover
2022/02/01 00:46:29.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.325 kg/cm2   LO   Recover
2022/02/01 00:47:12.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.325 kg/cm2   HI
2022/02/01 00:47:14.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.325 kg/cm2   HH
2022/02/01 00:47:40.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1290 kg/hr    LO
2022/02/01 00:47:42.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.125 kg/cm2   HI
2022/02/01 00:47:42.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.125 kg/cm2   HH
2022/02/01 00:47:43.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 00:48:12.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:48:14.390 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1097.0 Nm3/hr   LO
2022/02/01 00:48:15.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1097.0 Nm3/hr   LO
2022/02/01 00:48:17.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 00:48:56.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 00:48:58.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 00:49:01.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   HH   Recover
2022/02/01 00:49:03.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   HI   Recover
2022/02/01 00:49:24.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 00:49:26.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.740 kg/cm2   HH   Recover
2022/02/01 00:49:45.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.740 kg/cm2   HI   Recover
2022/02/01 00:49:46.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 00:49:49.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.100 kg/cm2   HH   Recover
2022/02/01 00:49:58.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.100 kg/cm2   HI   Recover
2022/02/01 00:49:59.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 00:50:14.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.100 kg/cm2   HH   Recover
2022/02/01 00:50:17.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.100 kg/cm2   HI   Recover
2022/02/01 00:50:52.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 00:50:54.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 00:51:02.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 00:51:04.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:51:08.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.555 kg/cm2   HI   Recover
2022/02/01 00:51:09.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 00:51:21.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 00:51:24.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 00:51:42.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 00:51:53.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 00:51:55.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 00:52:32.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 00:52:33.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 00:52:45.990 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 00:52:49.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 00:52:51.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 00:53:08.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 00:53:11.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 00:53:16.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 00:53:18.140 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              NR
2022/02/01 00:53:22.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:53:23.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 00:53:24.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 00:53:24.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:53:44.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:53:44.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:53:46.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 00:53:48.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 00:54:04.190 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 00:54:08.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 00:54:10.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  58000 Nm3/hr   old=  69240  [ ONUSER@HIS0251 ]
2022/02/01 00:54:12.990 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:54:14.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT  old=MAN IMAN  [ ONUSER@HIS0251 ]
2022/02/01 00:54:17.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      SV  =  1.100 kg/cm2   old=  0.000  [ ONUSER@HIS0251 ]
2022/02/01 00:54:20.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN  old=AUT   [ ONUSER@HIS0251 ]
2022/02/01 00:54:49.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 00:55:07.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 00:55:08.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   18.9 %    old=   26.0  [ ONUSER@HIS0251 ]
2022/02/01 00:55:23.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   17.0 %    old=   18.9  [ ONUSER@HIS0251 ]
2022/02/01 00:55:23.190 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   14.0 %    old=   17.0  [ ONUSER@HIS0251 ]
2022/02/01 00:55:23.190 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 00:55:25.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 00:55:33.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 00:55:36.990 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 00:55:36.990 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2317 kg/hr    LO   Recover
2022/02/01 00:55:37.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 00:55:42.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2947.8 Nm3/hr   LO   Recover
2022/02/01 00:55:44.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2947.8 Nm3/hr   LO   Recover
2022/02/01 00:56:07.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 00:56:07.240 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 00:56:08.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.265 kg/cm2   LL   Recover
2022/02/01 00:56:16.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.265 kg/cm2   LO   Recover
2022/02/01 00:56:18.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 00:56:19.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.250 kg/cm2   LL   Recover
2022/02/01 00:56:23.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.250 kg/cm2   LO   Recover
2022/02/01 00:56:40.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 00:56:42.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.205 kg/cm2   LL   Recover
2022/02/01 00:56:49.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.205 kg/cm2   LO   Recover
2022/02/01 00:56:50.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 00:57:22.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.240 kg/cm2   LL   Recover
2022/02/01 00:57:37.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.240 kg/cm2   LO   Recover
2022/02/01 00:57:39.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 00:57:43.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 00:57:45.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.240 kg/cm2   LL   Recover
2022/02/01 00:57:47.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.240 kg/cm2   LO   Recover
2022/02/01 00:57:49.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 00:57:51.000 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    969 kg/hr    LO
2022/02/01 00:58:00.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1649.7 Nm3/hr   LO
2022/02/01 00:58:01.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1649.7 Nm3/hr   LO
2022/02/01 00:58:07.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 00:58:09.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 00:58:18.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:58:19.140 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 00:58:20.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 00:58:20.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 00:58:22.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.274 kg/cm2   LO   Recover
2022/02/01 00:58:23.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 00:58:25.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 00:58:27.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 00:58:32.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 00:58:32.000 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 00:58:33.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 00:58:33.190 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  NR
2022/02/01 00:58:33.190 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 00:58:34.340 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 00:58:34.000 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 00:58:36.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 00:58:36.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 00:58:37.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 00:58:41.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 00:58:50.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 00:59:02.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LO
2022/02/01 00:59:03.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LL
2022/02/01 00:59:11.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 00:59:14.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 00:59:22.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 00:59:24.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 00:59:33.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 00:59:34.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 00:59:42.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 00:59:43.140 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 00:59:59.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 01:00:00.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 01:00:18.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 01:00:22.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:00:28.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 01:00:30.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 01:00:33.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:00:34.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 01:00:43.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LL   Recover
2022/02/01 01:00:44.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:00:44.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 01:00:45.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:00:48.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:00:49.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 01:00:49.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:00:52.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:00:54.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 01:00:57.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:00:59.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:01:00.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 01:01:01.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.0 %    old=   11.0  [ ONUSER@HIS0251 ]
2022/02/01 01:01:02.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   10.1 %    old=    9.0  [ ONUSER@HIS0251 ]
2022/02/01 01:01:05.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.0 %    old=   10.1  [ ONUSER@HIS0251 ]
2022/02/01 01:01:08.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.5 %    old=    8.0  [ ONUSER@HIS0251 ]
2022/02/01 01:01:10.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.0 %    old=    9.5  [ ONUSER@HIS0251 ]
2022/02/01 01:01:10.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    1.8 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 01:01:11.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.7 %    old=    9.0  [ ONUSER@HIS0251 ]
2022/02/01 01:01:12.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.5 %    old=    8.7  [ ONUSER@HIS0251 ]
2022/02/01 01:01:18.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.5 %    old=    8.5  [ ONUSER@HIS0251 ]
2022/02/01 01:01:24.040 +01:00,4:00:00,1051HS5367,1051HS5367   BURNER#1    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:01:24.140 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:01:26.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 NR
2022/02/01 01:01:26.140 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC NR
2022/02/01 01:01:27.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      NR
2022/02/01 01:01:32.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    NR
2022/02/01 01:01:34.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       ALM
2022/02/01 01:01:48.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 01:01:49.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 01:01:51.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 01:01:53.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 01:01:58.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 01:01:59.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 01:02:01.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 01:02:02.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 01:02:05.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 01:02:06.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 01:02:14.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   NR
2022/02/01 01:02:16.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 01:02:28.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP NR
2022/02/01 01:02:29.040 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     ALM
2022/02/01 01:02:32.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 01:02:36.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 01:02:37.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   ALM
2022/02/01 01:02:39.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP ALM
2022/02/01 01:02:42.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 01:02:43.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 01:02:55.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 01:02:56.040 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              ALM
2022/02/01 01:03:02.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:03:04.040 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  ALM
2022/02/01 01:03:04.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       NR
2022/02/01 01:03:08.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 01:03:11.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 01:03:13.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 01:03:18.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 01:03:27.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.110 kg/cm2   LL   Recover
2022/02/01 01:03:32.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.110 kg/cm2   LO   Recover
2022/02/01 01:03:34.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:03:39.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.100 kg/cm2   LL   Recover
2022/02/01 01:03:50.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.100 kg/cm2   LO   Recover
2022/02/01 01:03:54.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 01:03:54.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 01:03:55.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 01:03:57.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 01:04:00.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     11 mmH2O    LO
2022/02/01 01:04:01.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 01:04:03.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      ALM
2022/02/01 01:04:04.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    ALM
2022/02/01 01:04:06.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 01:04:11.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 01:04:17.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.146 kg/cm2   LO
2022/02/01 01:04:18.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 01:04:26.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 01:04:28.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 01:04:35.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 01:04:36.040 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC ALM
2022/02/01 01:04:57.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 ALM
2022/02/01 01:04:59.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 01:05:05.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 01:05:06.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:05:14.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:05:15.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:05:15.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:05:18.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:05:23.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:05:24.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:05:29.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:05:31.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LO
2022/02/01 01:05:44.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LL
2022/02/01 01:05:47.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 01:05:49.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 01:05:54.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LO
2022/02/01 01:06:21.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LL
2022/02/01 01:06:23.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LO
2022/02/01 01:06:34.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LL
2022/02/01 01:06:38.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LO
2022/02/01 01:06:40.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LL
2022/02/01 01:06:43.140 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 01:06:43.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 01:06:44.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:06:45.040 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  PV  =  119.0 DegC LO   Recover
2022/02/01 01:06:47.040 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  NR
2022/02/01 01:06:51.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0251 ]
2022/02/01 01:06:52.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 01:06:54.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 01:07:00.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 01:07:02.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 01:07:05.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 01:07:13.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 01:07:15.140 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     NR
2022/02/01 01:07:16.140 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3447 kg/hr    LO   Recover
2022/02/01 01:07:17.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 01:07:20.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4029.9 Nm3/hr   LO   Recover
2022/02/01 01:07:26.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.050 kg/cm2   LL   Recover
2022/02/01 01:07:27.240 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.050 kg/cm2   LO   Recover
2022/02/01 01:07:28.240 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:07:28.240 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4029.9 Nm3/hr   LO   Recover
2022/02/01 01:07:31.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:07:35.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:08:04.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.650 kg/cm2   LL   Recover
2022/02/01 01:08:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.650 kg/cm2   LO   Recover
2022/02/01 01:08:14.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.650 kg/cm2   HI
2022/02/01 01:08:15.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.650 kg/cm2   HH
2022/02/01 01:08:20.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.660 kg/cm2   HI
2022/02/01 01:08:21.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.660 kg/cm2   HH
2022/02/01 01:08:24.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.460 kg/cm2   LL   Recover
2022/02/01 01:08:36.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.460 kg/cm2   LO   Recover
2022/02/01 01:08:39.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.460 kg/cm2   HI
2022/02/01 01:08:41.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.460 kg/cm2   HH
2022/02/01 01:09:00.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.590 kg/cm2   LL   Recover
2022/02/01 01:09:03.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.590 kg/cm2   LO   Recover
2022/02/01 01:09:08.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.590 kg/cm2   HI
2022/02/01 01:09:14.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.590 kg/cm2   HH
2022/02/01 01:09:20.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 01:09:21.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.590 kg/cm2   LL   Recover
2022/02/01 01:09:25.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.590 kg/cm2   LO   Recover
2022/02/01 01:09:27.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.590 kg/cm2   HI
2022/02/01 01:09:30.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.590 kg/cm2   HH
2022/02/01 01:09:31.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1265 kg/hr    LO
2022/02/01 01:09:35.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 01:09:36.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1070.9 Nm3/hr   LO
2022/02/01 01:09:42.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 01:09:43.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1070.9 Nm3/hr   LO
2022/02/01 01:09:45.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 01:09:46.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 01:09:51.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 01:09:53.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   HH   Recover
2022/02/01 01:09:57.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   HI   Recover
2022/02/01 01:09:59.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 01:10:01.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.605 kg/cm2   HH   Recover
2022/02/01 01:10:02.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.605 kg/cm2   HI   Recover
2022/02/01 01:10:10.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:10:11.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.030 kg/cm2   HH   Recover
2022/02/01 01:10:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.030 kg/cm2   HI   Recover
2022/02/01 01:10:48.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 01:10:55.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
