Date,Heure,Tag,Alarm
2022/02/01 01:10:56.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.030 kg/cm2   HH   Recover
2022/02/01 01:11:38.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.030 kg/cm2   HI   Recover
2022/02/01 01:11:54.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 01:11:55.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 01:11:56.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.690 kg/cm2   HH   Recover
2022/02/01 01:11:57.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.690 kg/cm2   HI   Recover
2022/02/01 01:12:01.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 01:12:05.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 01:12:05.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 01:12:10.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 01:12:15.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 01:12:16.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 01:12:17.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 01:12:18.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 01:12:20.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 01:12:23.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 01:12:26.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 01:12:29.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 01:12:33.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 01:12:35.140 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              NR
2022/02/01 01:12:39.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 01:12:41.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:12:47.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:12:48.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:12:50.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:12:53.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:12:54.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:12:56.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:12:57.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:12:58.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT  old=MAN IMAN  [ ONUSER@HIS0251 ]
2022/02/01 01:13:10.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 01:13:11.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   20.5 %    old=   32.0  [ ONUSER@HIS0251 ]
2022/02/01 01:13:11.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      SV  =  1.100 kg/cm2   old=  0.000  [ ONUSER@HIS0251 ]
2022/02/01 01:13:16.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 01:13:31.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 01:13:32.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 01:13:37.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   14.0 %    old=   20.5  [ ONUSER@HIS0251 ]
2022/02/01 01:13:39.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:13:44.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:13:45.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2423 kg/hr    LO   Recover
2022/02/01 01:13:57.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 01:13:58.140 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 3226.9 Nm3/hr   LO   Recover
2022/02/01 01:13:58.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 01:13:59.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 3226.9 Nm3/hr   LO   Recover
2022/02/01 01:14:01.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:14:05.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1519 kg/hr    LO
2022/02/01 01:14:07.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:14:07.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.720 kg/cm2   LL   Recover
2022/02/01 01:14:09.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.720 kg/cm2   LO   Recover
2022/02/01 01:14:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 01:14:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.725 kg/cm2   LL   Recover
2022/02/01 01:14:19.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.725 kg/cm2   LO   Recover
2022/02/01 01:14:25.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:14:26.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.590 kg/cm2   LL   Recover
2022/02/01 01:14:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.590 kg/cm2   LO   Recover
2022/02/01 01:14:31.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 01:14:33.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.675 kg/cm2   LL   Recover
2022/02/01 01:14:35.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.675 kg/cm2   LO   Recover
2022/02/01 01:14:39.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 01:14:40.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     67 mmH2O    LO   Recover
2022/02/01 01:14:40.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:14:43.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.675 kg/cm2   LL   Recover
2022/02/01 01:14:44.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.675 kg/cm2   LO   Recover
2022/02/01 01:14:45.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 01:14:46.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1292.6 Nm3/hr   LO
2022/02/01 01:14:48.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1292.6 Nm3/hr   LO
2022/02/01 01:14:48.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 01:14:51.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.267 kg/cm2   LO   Recover
2022/02/01 01:14:51.140 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:14:52.140 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 01:14:54.000 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 01:14:54.190 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 01:14:54.190 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 01:14:56.000 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 01:14:59.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 01:15:00.140 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 01:15:03.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 01:15:04.040 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  NR
2022/02/01 01:15:06.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 01:15:09.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 01:15:11.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 01:15:21.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 01:15:22.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LO
2022/02/01 01:15:28.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LL
2022/02/01 01:15:29.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 01:15:29.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 01:15:31.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 01:15:33.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 01:15:34.140 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 01:15:35.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 01:15:46.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 01:15:47.140 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 01:15:47.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 01:15:48.140 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 01:15:55.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 01:15:58.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 01:16:00.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:16:02.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 01:16:04.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 01:16:05.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:16:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 01:16:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 01:16:16.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 01:16:16.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 01:16:31.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 01:16:32.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.050 kg/cm2   LL   Recover
2022/02/01 01:16:34.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.050 kg/cm2   LO   Recover
2022/02/01 01:16:34.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 01:16:36.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:16:36.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:16:40.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 01:16:43.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:16:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:16:47.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 01:16:50.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 01:16:51.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 01:16:53.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 01:16:58.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 01:17:00.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2282.5 Nm3/hr   LO   Recover
2022/02/01 01:17:01.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:17:12.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2282.5 Nm3/hr   LO   Recover
2022/02/01 01:17:15.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:17:24.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   13.1 %    old=   11.0  [ ONUSER@HIS0253 ]
2022/02/01 01:17:26.040 +01:00,4:00:00,1051HS5367,1051HS5367   BURNER#1    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:17:28.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:17:31.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:17:36.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1800.0 Nm3/hr   LO
2022/02/01 01:17:38.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1800.0 Nm3/hr   LO
2022/02/01 01:17:43.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 01:17:44.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      AUT  old=CAS IMAN  [ ONUSER@HIS0253 ]
2022/02/01 01:17:45.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     42 mmH2O    LO
2022/02/01 01:17:45.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     70 mmH2O    LO   Recover
2022/02/01 01:18:00.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:18:01.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 01:18:13.040 +01:00,4:00:00,1051HS5367,1051HS5367   BURNER#1    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:18:14.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:18:16.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     74 mmH2O    LO   Recover
2022/02/01 01:18:18.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:18:26.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 NR
2022/02/01 01:18:29.140 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC NR
2022/02/01 01:18:30.140 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       ALM
2022/02/01 01:18:30.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      NR
2022/02/01 01:18:33.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    NR
2022/02/01 01:18:40.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   NR
2022/02/01 01:18:42.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP NR
2022/02/01 01:18:45.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:18:49.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2232.2 Nm3/hr   LO   Recover
2022/02/01 01:18:52.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:19:01.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2232.2 Nm3/hr   LO   Recover
2022/02/01 01:19:04.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:19:09.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   15.4 %    old=   13.4  [ ONUSER@HIS0253 ]
2022/02/01 01:19:12.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   15.0 %    old=   13.1  [ ONUSER@HIS0251 ]
2022/02/01 01:19:16.040 +01:00,4:00:00,1051HS5370,1051HS5370   P & M BURNER#2SP COM     PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:19:19.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 01:19:27.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 01:19:30.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 01:19:32.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 01:19:32.140 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 01:19:34.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 01:19:35.140 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 01:19:36.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1643.4 Nm3/hr   LO
2022/02/01 01:19:37.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.0 %    old=   15.0  [ ONUSER@HIS0253 ]
2022/02/01 01:19:40.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1643.4 Nm3/hr   LO
2022/02/01 01:19:41.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   13.1 %    old=   12.0  [ ONUSER@HIS0253 ]
2022/02/01 01:19:45.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:19:46.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:19:54.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:19:57.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 01:20:03.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     73 mmH2O    LO   Recover
2022/02/01 01:20:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:20:05.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:20:07.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:20:14.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:20:15.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:20:17.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:20:18.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:20:20.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:20:23.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    4.8 %    old=    1.8  [ ONUSER@HIS0253 ]
2022/02/01 01:20:30.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:20:31.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:20:32.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:20:32.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    9.1 %    old=    4.8  [ ONUSER@HIS0253 ]
2022/02/01 01:20:36.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   10.0 %    old=   13.1  [ ONUSER@HIS0253 ]
2022/02/01 01:20:45.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:20:48.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:20:49.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 01:21:02.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 01:21:03.040 +01:00,5:02:00,1051XA5308,1051XA5308   BURNER#3 ON FOR G3       ALM
2022/02/01 01:21:04.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 01:21:04.040 +01:00,5:02:00,1051ZAL5332,1051ZAL5332  B3-GAS V/V 2 ZSL-5332    NR
2022/02/01 01:21:13.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 01:21:16.040 +01:00,5:02:00,1051ZAH5332,1051ZAH5332  B3-GAS V/V 2 ZSH5332 NOP NR
2022/02/01 01:21:21.140 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:21:22.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2212.0 Nm3/hr   LO   Recover
2022/02/01 01:21:23.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:21:24.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2212.0 Nm3/hr   LO   Recover
2022/02/01 01:21:39.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:21:40.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   15.0 %    old=   10.0  [ ONUSER@HIS0251 ]
2022/02/01 01:21:43.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              ALM
2022/02/01 01:21:46.040 +01:00,4:00:00,1051HS5368,1051HS5368   P&M BURNER#1SP COM       PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:22:10.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       NR
2022/02/01 01:22:12.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   ALM
2022/02/01 01:22:15.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP ALM
2022/02/01 01:22:18.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      ALM
2022/02/01 01:22:24.040 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC ALM
2022/02/01 01:22:27.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 ALM
2022/02/01 01:22:35.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    ALM
2022/02/01 01:22:37.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:22:39.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:22:42.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:22:43.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   13.8 %    old=   15.0  [ ONUSER@HIS0253 ]
2022/02/01 01:22:45.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:22:52.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              NR
2022/02/01 01:22:54.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              ALM
2022/02/01 01:22:57.090 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:22:58.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:22:58.140 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 01:23:06.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 01:23:06.340 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 01:23:07.340 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 01:23:08.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 01:23:09.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 01:23:10.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 01:23:13.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:23:17.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 01:23:19.140 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 01:23:20.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 01:23:21.090 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 01:23:26.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 01:23:27.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   14.4 %    old=   13.8  [ ONUSER@HIS0251 ]
2022/02/01 01:23:31.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              NR
2022/02/01 01:23:31.290 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:23:32.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:23:33.290 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 01:23:34.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 01:23:37.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 01:23:44.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 01:23:45.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 01:23:48.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 01:23:49.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:23:50.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 01:23:50.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 01:23:52.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 01:23:54.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 01:23:55.290 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 01:23:56.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 01:23:58.340 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:23:59.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:24:09.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:24:10.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:24:11.290 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:24:12.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:24:16.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 01:24:17.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:24:20.340 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 01:24:21.290 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:24:27.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:24:28.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:24:30.340 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              ALM
2022/02/01 01:24:31.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              NR
2022/02/01 01:24:33.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:24:33.290 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              ALM
2022/02/01 01:24:35.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:24:38.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:24:43.040 +01:00,5:02:00,1051XA5311,1051XA5311   BMS FAILURE              NR
2022/02/01 01:24:48.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  505.5 DegC HI
2022/02/01 01:24:50.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  505.5 DegC HH
2022/02/01 01:24:50.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  368.0 DegC HH   Recover
2022/02/01 01:24:51.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  368.0 DegC HI   Recover
2022/02/01 01:24:52.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:24:59.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:25:00.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:25:02.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:25:03.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =   11.0 %    old=    9.1  [ ONUSER@HIS0252 ]
2022/02/01 01:25:04.340 +01:00,4:00:00,1051HS5367,1051HS5367   BURNER#1    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:25:05.090 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:25:05.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  225.6 DegC IOP
2022/02/01 01:25:06.090 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  229.1 DegC IOP  Recover
2022/02/01 01:25:12.090 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:25:13.090 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  227.4 DegC IOP
2022/02/01 01:25:25.290 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  331.8 DegC IOP  Recover
2022/02/01 01:25:26.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:25:29.290 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  331.8 DegC IOP
2022/02/01 01:25:31.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  226.6 DegC IOP  Recover
2022/02/01 01:25:32.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:25:33.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 NR
2022/02/01 01:25:34.040 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC NR
2022/02/01 01:25:36.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      NR
2022/02/01 01:25:38.340 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       ALM
2022/02/01 01:25:41.340 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    NR
2022/02/01 01:25:45.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   NR
2022/02/01 01:25:48.090 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP NR
2022/02/01 01:25:48.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:25:49.140 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  225.5 DegC IOP
2022/02/01 01:25:51.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  940.7 DegC IOP  Recover
2022/02/01 01:25:59.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  940.7 DegC HI
2022/02/01 01:26:03.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  940.7 DegC HH
2022/02/01 01:26:03.290 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  986.2 DegC IOP
2022/02/01 01:26:04.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  280.3 DegC IOP  Recover
2022/02/01 01:26:04.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  280.3 DegC HH   Recover
2022/02/01 01:26:06.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  280.3 DegC HI   Recover
2022/02/01 01:26:07.340 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:26:08.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   15.5 %    old=   14.4  [ ONUSER@HIS0251 ]
2022/02/01 01:26:10.090 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =   14.2 %    old=   11.0  [ ONUSER@HIS0252 ]
2022/02/01 01:26:11.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =   17.3 %    old=   14.2  [ ONUSER@HIS0252 ]
2022/02/01 01:26:13.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   17.4 %    old=   15.5  [ ONUSER@HIS0251 ]
2022/02/01 01:26:18.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   20.1 %    old=   17.4  [ ONUSER@HIS0251 ]
2022/02/01 01:26:20.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2116 kg/hr    LO   Recover
2022/02/01 01:26:24.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 01:26:26.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  224.5 DegC IOP
2022/02/01 01:26:26.340 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:26:29.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:26:29.290 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 01:26:30.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   22.6 %    old=   20.1  [ ONUSER@HIS0251 ]
2022/02/01 01:26:33.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 01:26:33.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 01:26:35.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 01:26:37.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 01:26:39.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 01:26:46.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 01:26:48.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 01:26:50.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 01:26:51.340 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  PV  =  160.0 DegC LO   Recover
2022/02/01 01:26:52.040 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  NR
2022/02/01 01:26:56.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   30.0 %    old=   22.6  [ ONUSER@HIS0251 ]
2022/02/01 01:26:58.040 +01:00,3:02:00,1051AI5311,1051AI5311   O2 ANALYZER IN F.G.S.    PV  =   2.88 %    LO
2022/02/01 01:27:08.040 +01:00,3:02:00,1051AIC5311,1051AIC5311  O2 ANALYZER IN F.G.S.    PV  =   1.78 %    LO
2022/02/01 01:27:10.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   13.6 %    old=   30.0  [ ONUSER@HIS0251 ]
2022/02/01 01:27:12.040 +01:00,4:00:00,1051HS5370,1051HS5370   P & M BURNER#2SP COM     PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:27:14.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 01:27:15.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1368 kg/hr    LO
2022/02/01 01:27:17.290 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 01:27:22.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 01:27:23.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  250.9 DegC IOP  Recover
2022/02/01 01:27:24.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 01:27:24.340 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 01:27:25.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 01:27:26.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 01:27:34.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 01:27:35.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1522.9 Nm3/hr   LO
2022/02/01 01:27:41.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1522.9 Nm3/hr   LO
2022/02/01 01:27:43.040 +01:00,3:02:00,1051AIC5311,1051AIC5311  O2 ANALYZER IN F.G.S.    PV  =   2.37 %    LO   Recover
2022/02/01 01:27:52.040 +01:00,3:02:00,1051AIC5311,1051AIC5311  O2 ANALYZER IN F.G.S.    NR
2022/02/01 01:27:57.040 +01:00,3:02:00,1051AI5311,1051AI5311   O2 ANALYZER IN F.G.S.    PV  =   3.64 %    LO   Recover
2022/02/01 01:27:57.040 +01:00,3:02:00,1051AI5311,1051AI5311   O2 ANALYZER IN F.G.S.    NR
2022/02/01 01:27:59.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2211.3 Nm3/hr   LO   Recover
2022/02/01 01:28:03.140 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 01:28:04.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2211.3 Nm3/hr   LO   Recover
2022/02/01 01:28:06.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 01:28:06.040 +01:00,4:00:00,1051HS5368,1051HS5368   P&M BURNER#1SP COM       PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:28:07.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       NR
2022/02/01 01:28:08.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      ALM
2022/02/01 01:28:10.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   ALM
2022/02/01 01:28:11.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP ALM
2022/02/01 01:28:26.290 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC ALM
2022/02/01 01:28:28.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 ALM
2022/02/01 01:28:28.340 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    ALM
2022/02/01 01:28:29.040 +01:00,3:02:00,1051AI5311,1051AI5311   O2 ANALYZER IN F.G.S.    NR
2022/02/01 01:28:39.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 01:28:40.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 01:28:42.040 +01:00,4:00:00,1051HS5372,1051HS5372   P&M BURNER#3SP COM       PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 01:28:43.090 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  ALM
2022/02/01 01:28:47.090 +01:00,5:02:00,1051XA5308,1051XA5308   BURNER#3 ON FOR G3       NR
2022/02/01 01:28:48.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =      0 mmH2O    LO
2022/02/01 01:28:53.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 01:28:55.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 01:28:57.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 01:28:58.340 +01:00,5:02:00,1051ZAH5332,1051ZAH5332  B3-GAS V/V 2 ZSH5332 NOP ALM
2022/02/01 01:28:59.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 01:28:59.290 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              ALM
2022/02/01 01:29:01.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 01:29:02.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  1.674 kg/cm2   LO
2022/02/01 01:29:03.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  =  870.7 Nm3/hr   LO
2022/02/01 01:29:03.290 +01:00,5:02:00,1051XA5318_AL,1051XA5318_A ALL FUEL INPUT ZERO      ALM
2022/02/01 01:29:12.090 +01:00,5:02:00,1051ZAL5332,1051ZAL5332  B3-GAS V/V 2 ZSL-5332    ALM
2022/02/01 01:29:13.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  =  870.7 Nm3/hr   LO
2022/02/01 01:29:16.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 01:29:17.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:29:17.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:29:18.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:29:21.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 01:29:22.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:29:27.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:29:28.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 01:29:29.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.7 %    LO
2022/02/01 01:29:30.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 01:29:34.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:29:34.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 01:29:36.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 01:29:39.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 01:29:41.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 01:29:43.290 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   35.0 %    LO
2022/02/01 01:29:44.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 01:29:44.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 01:29:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LO
2022/02/01 01:29:48.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LL
2022/02/01 01:29:48.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LO
2022/02/01 01:29:50.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 01:29:50.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 01:29:51.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LO
2022/02/01 01:29:56.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LL
2022/02/01 01:29:57.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.020 kg/cm2   LL
2022/02/01 01:29:58.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 01:29:59.290 +01:00,3:00:00,1051HS5302,1051HS5302   LV5104A SELECTED         PV  =OFF           old=ON        [ ONUSER@HIS0252 ]
2022/02/01 01:30:11.090 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  AUT
2022/02/01 01:30:12.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 01:30:12.090 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS
2022/02/01 01:30:14.040 +01:00,3:02:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MV  =   80.0 %    MHI
2022/02/01 01:30:17.040 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 01:30:18.040 +01:00,3:02:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MV  =    0.0 %    MHI  Recover
2022/02/01 01:30:24.040 +01:00,3:02:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  NR
2022/02/01 01:30:26.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.2 %    LO   Recover
2022/02/01 01:30:28.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:30:30.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.1 %    LO   Recover
2022/02/01 01:30:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:30:34.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/01 01:30:38.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:30:38.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.1 %    LO   Recover
2022/02/01 01:30:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:30:44.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 01:30:46.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 01:30:47.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 01:30:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.6 %    LO
2022/02/01 01:30:51.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.5 %    LO   Recover
2022/02/01 01:31:00.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:31:02.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/01 01:31:04.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:31:08.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.6 %    LO   Recover
2022/02/01 01:31:17.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:31:24.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.5 %    LO   Recover
2022/02/01 01:31:25.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:31:25.290 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 01:31:26.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 01:31:31.290 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    9.0 %    old=    0.0  [ ONUSER@HIS0252 ]
2022/02/01 01:31:32.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 01:31:32.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 01:31:35.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 01:31:37.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 01:31:42.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN
2022/02/01 01:31:48.340 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0252 ]
2022/02/01 01:31:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 01:31:52.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:31:52.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.3 %    LO   Recover
2022/02/01 01:31:53.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:31:55.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.2 %    LO   Recover
2022/02/01 01:31:58.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:32:02.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.3 %    LO   Recover
2022/02/01 01:32:02.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:32:04.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 01:32:04.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LO
