Date,Heure,Tag,Alarm
2022/02/01 01:32:08.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 01:32:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.2 %    LO
2022/02/01 01:32:10.090 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MV  =    2.9 %    old=   30.0  [ ONUSER@HIS0252 ]
2022/02/01 01:32:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.5 %    LO   Recover
2022/02/01 01:32:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:32:17.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/01 01:32:21.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:32:22.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.4 %    LO   Recover
2022/02/01 01:32:23.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:32:23.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.4 %    LO   Recover
2022/02/01 01:32:26.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:32:26.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0252 ]
2022/02/01 01:32:30.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN
2022/02/01 01:32:31.290 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS IMAN
2022/02/01 01:32:35.040 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT IMAN
2022/02/01 01:32:35.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 01:32:40.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.9 %    LO
2022/02/01 01:32:40.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 01:32:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.9 %    LO
2022/02/01 01:32:41.090 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   23.1 %    old=    0.0  [ ONUSER@HIS0252 ]
2022/02/01 01:32:45.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 01:32:47.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:33:02.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/01 01:33:05.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:33:08.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/01 01:33:21.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:33:23.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.5 %    LO   Recover
2022/02/01 01:33:24.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:33:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 01:33:27.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.2 %    LO
2022/02/01 01:33:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 01:33:36.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.0 %    LO
2022/02/01 01:33:42.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.1 %    LO   Recover
2022/02/01 01:33:47.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:33:47.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.0 %    LO   Recover
2022/02/01 01:33:48.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:33:52.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.2 %    LO   Recover
2022/02/01 01:33:54.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:33:55.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.1 %    LO   Recover
2022/02/01 01:33:56.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:33:56.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 01:33:56.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 01:33:58.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 01:34:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.4 %    LO
2022/02/01 01:34:01.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 01:34:01.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:34:03.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.9 %    LO   Recover
2022/02/01 01:34:04.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:34:07.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.8 %    LO   Recover
2022/02/01 01:34:08.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:34:13.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.9 %    LO   Recover
2022/02/01 01:34:14.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:34:15.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 01:34:16.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 01:34:17.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 01:34:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 01:34:19.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.3 %    LO   Recover
2022/02/01 01:34:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:34:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.5 %    LO   Recover
2022/02/01 01:34:25.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:34:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/01 01:34:29.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:34:33.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.3 %    LO   Recover
2022/02/01 01:34:37.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:34:37.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/01 01:34:39.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 01:34:40.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.4 %    LO
2022/02/01 01:34:41.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.3 %    LO
2022/02/01 01:34:45.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.7 %    LO   Recover
2022/02/01 01:34:45.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:34:48.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.7 %    LO   Recover
2022/02/01 01:34:52.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:34:54.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.6 %    LO   Recover
2022/02/01 01:34:57.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:35:01.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.6 %    LO   Recover
2022/02/01 01:35:03.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:35:04.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =   13.5 %    old=   17.3  [ ONUSER@HIS0252 ]
2022/02/01 01:35:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.6 %    LO
2022/02/01 01:35:09.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.4 %    LO
2022/02/01 01:35:11.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.7 %    LO
2022/02/01 01:35:13.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.5 %    LO
2022/02/01 01:35:15.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 01:35:16.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:35:18.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.2 %    LO   Recover
2022/02/01 01:35:18.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:35:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 01:35:20.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:35:22.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.2 %    LO   Recover
2022/02/01 01:35:23.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:35:28.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.3 %    LO
2022/02/01 01:35:31.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.1 %    LO
2022/02/01 01:35:33.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.2 %    LO
2022/02/01 01:35:36.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.2 %    LO
2022/02/01 01:35:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.7 %    LO   Recover
2022/02/01 01:35:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:35:43.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.8 %    LO   Recover
2022/02/01 01:35:43.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:35:46.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.5 %    LO   Recover
2022/02/01 01:35:46.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:35:47.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.6 %    LO   Recover
2022/02/01 01:35:49.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:35:53.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.6 %    LO
2022/02/01 01:35:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.5 %    LO
2022/02/01 01:36:01.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.6 %    LO
2022/02/01 01:36:02.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.5 %    LO
2022/02/01 01:36:05.290 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    6.0 %    old=   13.5  [ ONUSER@HIS0252 ]
2022/02/01 01:36:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 01:36:09.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:36:09.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.1 %    LO   Recover
2022/02/01 01:36:13.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:36:14.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.2 %    LO   Recover
2022/02/01 01:36:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:36:16.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 01:36:18.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:36:21.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 01:36:23.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.6 %    LO
2022/02/01 01:36:24.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 01:36:24.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.6 %    LO
2022/02/01 01:36:26.290 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   15.3 %    old=   23.1  [ ONUSER@HIS0252 ]
2022/02/01 01:36:27.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.5 %    LO   Recover
2022/02/01 01:36:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:36:34.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.7 %    LO   Recover
2022/02/01 01:36:34.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:36:36.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.6 %    LO   Recover
2022/02/01 01:36:37.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:36:38.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.6 %    LO   Recover
2022/02/01 01:36:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:36:41.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MV  =    0.0 %    old=    2.9  [ ONUSER@HIS0252 ]
2022/02/01 01:36:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.2 %    LO
2022/02/01 01:36:42.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 01:36:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 01:36:44.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.2 %    LO
2022/02/01 01:36:45.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.8 %    LO   Recover
2022/02/01 01:36:46.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:36:47.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.9 %    LO   Recover
2022/02/01 01:36:51.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:36:52.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.0 %    LO   Recover
2022/02/01 01:36:56.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:36:57.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.9 %    LO   Recover
2022/02/01 01:36:58.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:37:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.9 %    LO
2022/02/01 01:37:04.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 01:37:04.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 01:37:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.7 %    LO
2022/02/01 01:37:12.040 +01:00,5:02:00,1051XA5318_AL,1051XA5318_A ALL FUEL INPUT ZERO      NR
2022/02/01 01:37:14.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.5 %    LO   Recover
2022/02/01 01:37:14.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:37:17.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.5 %    LO   Recover
2022/02/01 01:37:19.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:37:21.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.4 %    LO   Recover
2022/02/01 01:37:23.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:37:24.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.4 %    LO   Recover
2022/02/01 01:37:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:37:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 01:37:30.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 01:37:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.5 %    LO
2022/02/01 01:37:33.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.3 %    LO
2022/02/01 01:37:35.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.9 %    LO   Recover
2022/02/01 01:37:36.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:37:41.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.1 %    LO   Recover
2022/02/01 01:37:43.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:37:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.0 %    LO   Recover
2022/02/01 01:37:49.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:37:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.0 %    LO   Recover
2022/02/01 01:37:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:37:53.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 01:37:54.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 01:37:54.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.1 %    LO
2022/02/01 01:37:54.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/01 01:37:54.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 01:37:59.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:38:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.4 %    LO   Recover
2022/02/01 01:38:00.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:38:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.4 %    LO   Recover
2022/02/01 01:38:07.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:38:08.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.3 %    LO   Recover
2022/02/01 01:38:09.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:38:12.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 01:38:14.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 01:38:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 01:38:20.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 01:38:21.290 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   23.0 %    old=   15.3  [ ONUSER@HIS0252 ]
2022/02/01 01:38:24.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.8 %    LO   Recover
2022/02/01 01:38:24.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:38:25.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 01:38:27.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:38:29.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.0 %    LO   Recover
2022/02/01 01:38:30.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:38:30.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.9 %    LO   Recover
2022/02/01 01:38:32.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:38:35.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 01:38:39.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 01:38:39.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 01:38:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 01:38:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.2 %    LO   Recover
2022/02/01 01:38:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:38:45.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.3 %    LO   Recover
2022/02/01 01:38:49.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:38:52.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.6 %    LO   Recover
2022/02/01 01:38:53.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:38:54.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.3 %    LO   Recover
2022/02/01 01:38:54.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:38:55.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 01:38:57.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.4 %    LO
2022/02/01 01:38:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 01:39:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.4 %    LO
2022/02/01 01:39:01.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.6 %    LO   Recover
2022/02/01 01:39:03.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:39:05.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.9 %    LO   Recover
2022/02/01 01:39:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:39:08.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.6 %    LO   Recover
2022/02/01 01:39:09.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:39:10.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.7 %    LO   Recover
2022/02/01 01:39:10.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:39:12.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 01:39:13.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.2 %    LO
2022/02/01 01:39:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.7 %    LO
2022/02/01 01:39:16.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.3 %    LO
2022/02/01 01:39:17.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.6 %    LO   Recover
2022/02/01 01:39:18.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:39:19.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.6 %    LO   Recover
2022/02/01 01:39:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:39:22.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.5 %    LO   Recover
2022/02/01 01:39:25.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:39:25.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.5 %    LO   Recover
2022/02/01 01:39:26.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:39:28.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 01:39:30.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 01:39:34.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 01:39:36.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.0 %    LO
2022/02/01 01:39:39.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   22.0 %    LL
2022/02/01 01:39:41.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   22.2 %    LL
2022/02/01 01:39:41.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LL   Recover
2022/02/01 01:39:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.9 %    LL   Recover
2022/02/01 01:39:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.8 %    LO   Recover
2022/02/01 01:39:43.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:39:45.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.0 %    LO   Recover
2022/02/01 01:39:46.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:39:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.1 %    LO   Recover
2022/02/01 01:39:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:39:52.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.9 %    LO   Recover
2022/02/01 01:39:53.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:39:53.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 01:39:54.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 01:39:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 01:40:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.0 %    LO
2022/02/01 01:40:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.3 %    LO   Recover
2022/02/01 01:40:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:40:02.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.3 %    LO   Recover
2022/02/01 01:40:03.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:40:04.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.3 %    LO   Recover
2022/02/01 01:40:05.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:40:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.3 %    LO   Recover
2022/02/01 01:40:06.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:40:07.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 01:40:09.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.4 %    LO
2022/02/01 01:40:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 01:40:16.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.4 %    LO
2022/02/01 01:40:21.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   22.0 %    LL
2022/02/01 01:40:23.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   21.8 %    LL
2022/02/01 01:40:26.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   22.0 %    LL
2022/02/01 01:40:28.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   30.4 %    LL   Recover
2022/02/01 01:40:29.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   30.7 %    LL   Recover
2022/02/01 01:40:29.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   30.5 %    LL   Recover
2022/02/01 01:40:33.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.2 %    LO   Recover
2022/02/01 01:40:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:40:36.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.5 %    LO   Recover
2022/02/01 01:40:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:40:37.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.2 %    LO   Recover
2022/02/01 01:40:39.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:40:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.3 %    LO   Recover
2022/02/01 01:40:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:40:42.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.2 %    LO
2022/02/01 01:40:45.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.0 %    LO
2022/02/01 01:40:45.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/01 01:40:48.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.1 %    LO
2022/02/01 01:40:50.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.7 %    LO   Recover
2022/02/01 01:40:57.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:41:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.9 %    LO   Recover
2022/02/01 01:41:02.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:41:02.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.8 %    LO   Recover
2022/02/01 01:41:09.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:41:11.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.8 %    LO   Recover
2022/02/01 01:41:12.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:41:15.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 01:41:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 01:41:21.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 01:41:22.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 01:41:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 01:41:25.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:41:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.4 %    LO   Recover
2022/02/01 01:41:27.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:41:28.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.3 %    LO   Recover
2022/02/01 01:41:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:41:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.3 %    LO   Recover
2022/02/01 01:41:34.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:41:38.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.4 %    LO
2022/02/01 01:41:41.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 01:41:42.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 01:41:44.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.3 %    LO
2022/02/01 01:41:45.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   21.4 %    LL
2022/02/01 01:41:47.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   21.2 %    LL
2022/02/01 01:41:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   21.3 %    LL
2022/02/01 01:41:51.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   21.3 %    LL
2022/02/01 01:41:53.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   27.8 %    LL   Recover
2022/02/01 01:41:54.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   27.6 %    LL   Recover
2022/02/01 01:41:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   27.9 %    LL   Recover
2022/02/01 01:42:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   27.7 %    LL   Recover
2022/02/01 01:42:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.4 %    LO   Recover
2022/02/01 01:42:03.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:42:07.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.1 %    LO   Recover
2022/02/01 01:42:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:42:10.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.9 %    LO   Recover
2022/02/01 01:42:11.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:42:13.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.8 %    LO   Recover
2022/02/01 01:42:13.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:42:14.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/01 01:42:16.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/01 01:42:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.4 %    LO
2022/02/01 01:42:19.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.1 %    LO
2022/02/01 01:42:20.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   24.0 %    old=   23.0  [ ONUSER@HIS0252 ]
2022/02/01 01:42:20.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 01:42:22.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:42:22.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.6 %    LO   Recover
2022/02/01 01:42:24.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:42:25.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/01 01:42:27.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:42:29.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.6 %    LO   Recover
2022/02/01 01:42:29.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:42:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 01:42:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 01:42:32.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 01:42:33.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 01:42:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.8 %    LO   Recover
2022/02/01 01:42:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:42:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.2 %    LO   Recover
2022/02/01 01:42:37.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:42:37.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.9 %    LO   Recover
2022/02/01 01:42:38.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:42:38.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.9 %    LO   Recover
2022/02/01 01:42:39.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:42:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 01:42:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LO
2022/02/01 01:42:44.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 01:42:46.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 01:42:48.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   25.0 %    old=   24.0  [ ONUSER@HIS0252 ]
2022/02/01 01:42:48.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   21.0 %    LL
2022/02/01 01:42:50.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   20.9 %    LL
2022/02/01 01:42:50.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   21.3 %    LL
2022/02/01 01:42:52.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   21.0 %    LL
2022/02/01 01:42:56.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   27.9 %    LL   Recover
2022/02/01 01:42:58.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   27.9 %    LL   Recover
2022/02/01 01:43:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   28.1 %    LL   Recover
2022/02/01 01:43:09.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   27.9 %    LL   Recover
2022/02/01 01:43:09.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 01:43:11.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:43:12.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.9 %    LO   Recover
2022/02/01 01:43:15.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:43:16.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.8 %    LO   Recover
2022/02/01 01:43:20.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:43:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.8 %    LO   Recover
2022/02/01 01:43:23.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:43:31.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.1 %    LO
2022/02/01 01:43:33.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 01:43:37.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.0 %    LO
2022/02/01 01:43:38.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.0 %    LO
2022/02/01 01:43:39.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   20.5 %    LL
2022/02/01 01:43:46.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   20.5 %    LL
2022/02/01 01:43:48.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   20.7 %    LL
2022/02/01 01:43:57.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   20.5 %    LL
2022/02/01 01:43:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.6 %    LL   Recover
2022/02/01 01:43:59.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LL   Recover
2022/02/01 01:44:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.8 %    LL   Recover
2022/02/01 01:44:00.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.8 %    LL   Recover
2022/02/01 01:44:02.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.7 %    LO   Recover
2022/02/01 01:44:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:44:05.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 01:44:06.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:44:11.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.1 %    LO   Recover
2022/02/01 01:44:13.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:44:22.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.9 %    LO   Recover
2022/02/01 01:44:24.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:44:28.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 01:44:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 01:44:30.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/01 01:44:30.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 01:44:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   19.8 %    LL
2022/02/01 01:44:35.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   19.6 %    LL
2022/02/01 01:44:36.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   19.9 %    LL
2022/02/01 01:44:36.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   19.7 %    LL
2022/02/01 01:44:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   25.6 %    LL   Recover
2022/02/01 01:44:38.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   25.5 %    LL   Recover
2022/02/01 01:44:38.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   25.8 %    LL   Recover
2022/02/01 01:44:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   25.6 %    LL   Recover
2022/02/01 01:44:40.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 01:44:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:44:42.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.6 %    LO   Recover
2022/02/01 01:44:43.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:44:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.8 %    LO   Recover
2022/02/01 01:44:45.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:44:47.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.7 %    LO   Recover
2022/02/01 01:44:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:44:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.2 %    LO
2022/02/01 01:44:52.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.2 %    LO
2022/02/01 01:44:53.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 01:44:58.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.1 %    LO
2022/02/01 01:44:58.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 01:45:00.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:45:00.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.8 %    LO   Recover
2022/02/01 01:45:01.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:45:04.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/01 01:45:05.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:45:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.8 %    LO   Recover
2022/02/01 01:45:08.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:45:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.3 %    LO
2022/02/01 01:45:13.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.4 %    LO
2022/02/01 01:45:15.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.5 %    LO
2022/02/01 01:45:20.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.4 %    LO
2022/02/01 01:45:22.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   21.1 %    LL
2022/02/01 01:45:23.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   20.8 %    LL
2022/02/01 01:45:25.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   21.2 %    LL
2022/02/01 01:45:27.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   21.0 %    LL
2022/02/01 01:45:29.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   27.0 %    LL   Recover
2022/02/01 01:45:29.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   27.1 %    LL   Recover
2022/02/01 01:45:32.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   26.9 %    LL   Recover
2022/02/01 01:45:33.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   27.0 %    LL   Recover
2022/02/01 01:45:33.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.2 %    LO   Recover
2022/02/01 01:45:36.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 01:45:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/01 01:45:39.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 01:45:41.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/01 01:45:41.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 01:45:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.2 %    LO   Recover
2022/02/01 01:45:44.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 01:45:46.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.7 %    LO
2022/02/01 01:45:48.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/01 01:45:50.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.8 %    LO
2022/02/01 01:45:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.7 %    LO
2022/02/01 01:46:00.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   21.5 %    LL
2022/02/01 01:46:02.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   21.3 %    LL
2022/02/01 01:46:03.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   21.9 %    LL
2022/02/01 01:46:12.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   21.5 %    LL
