Date,Heure,Tag,Alarm
2022/02/01 04:08:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:08:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.3 %    LO   Recover
2022/02/01 04:08:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:08:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 04:08:10.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/01 04:08:31.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 04:08:32.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.8 %    LO
2022/02/01 04:08:36.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 04:08:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:09:17.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.6 %    LO   Recover
2022/02/01 04:09:18.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:09:40.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.5 %    LO   Recover
2022/02/01 04:09:42.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:09:46.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.3 %    LO   Recover
2022/02/01 04:09:49.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:09:56.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 04:09:57.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 04:09:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 04:10:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.3 %    LO
2022/02/01 04:10:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.1 %    LO   Recover
2022/02/01 04:10:06.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:10:56.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.0 %    LO   Recover
2022/02/01 04:10:57.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:11:14.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.6 %    LO   Recover
2022/02/01 04:11:16.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:11:20.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   45.5 %    LO   Recover
2022/02/01 04:11:21.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:12:15.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 04:12:17.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 04:12:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 04:12:33.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 04:12:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 04:12:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:12:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.1 %    LO   Recover
2022/02/01 04:13:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:13:15.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/01 04:13:17.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:13:39.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.7 %    LO   Recover
2022/02/01 04:13:41.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:13:42.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.7 %    LO
2022/02/01 04:13:43.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 04:13:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.9 %    LO
2022/02/01 04:13:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.8 %    LO
2022/02/01 04:13:52.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.8 %    LO   Recover
2022/02/01 04:13:56.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:14:09.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.0 %    LO   Recover
2022/02/01 04:14:12.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:14:58.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/01 04:15:01.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:15:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.9 %    LO   Recover
2022/02/01 04:15:42.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:16:17.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 04:16:18.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LO
2022/02/01 04:16:19.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.1 %    LO
2022/02/01 04:16:20.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.0 %    LO
2022/02/01 04:16:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.9 %    LO   Recover
2022/02/01 04:16:31.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:16:40.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.5 %    LO   Recover
2022/02/01 04:16:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:16:57.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.4 %    LO   Recover
2022/02/01 04:17:00.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:18:20.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.2 %    LO   Recover
2022/02/01 04:18:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:18:44.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 04:18:45.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 04:18:47.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 04:18:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.5 %    LO
2022/02/01 04:19:18.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.8 %    LO   Recover
2022/02/01 04:19:19.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:19:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.7 %    LO   Recover
2022/02/01 04:19:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:19:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.3 %    LO   Recover
2022/02/01 04:19:29.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:19:31.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.2 %    LO   Recover
2022/02/01 04:19:33.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:19:52.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 04:19:54.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 04:20:16.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 04:20:19.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 04:20:57.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 04:20:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:21:36.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/01 04:21:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:21:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.4 %    LO   Recover
2022/02/01 04:21:45.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:21:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.2 %    LO   Recover
2022/02/01 04:21:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:21:59.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/01 04:22:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/01 04:22:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/01 04:22:05.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.9 %    LO
2022/02/01 04:22:12.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.0 %    LO   Recover
2022/02/01 04:22:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:22:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.5 %    LO   Recover
2022/02/01 04:22:31.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:22:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.2 %    LO   Recover
2022/02/01 04:22:34.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:22:35.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.2 %    LO   Recover
2022/02/01 04:22:36.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:23:13.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 04:23:16.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 04:23:41.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 04:23:42.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 04:24:00.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.4 %    LO   Recover
2022/02/01 04:24:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:25:36.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.7 %    LO   Recover
2022/02/01 04:25:39.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:26:05.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.9 %    LO   Recover
2022/02/01 04:26:07.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:26:19.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.6 %    LO   Recover
2022/02/01 04:26:22.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:26:59.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 04:27:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 04:27:10.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 04:27:11.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.7 %    LO
2022/02/01 04:27:28.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.7 %    LO   Recover
2022/02/01 04:27:29.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:27:49.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.1 %    LO   Recover
2022/02/01 04:27:51.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:28:59.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.3 %    LO   Recover
2022/02/01 04:29:02.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:29:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.0 %    LO   Recover
2022/02/01 04:29:55.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:30:40.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 04:30:41.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 04:31:41.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.5 %    LO
2022/02/01 04:31:43.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 04:32:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 04:32:25.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:33:07.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.1 %    LO   Recover
2022/02/01 04:33:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:33:10.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.1 %    LO   Recover
2022/02/01 04:33:11.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:33:16.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.9 %    LO   Recover
2022/02/01 04:33:17.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:34:39.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 04:34:41.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 04:35:09.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 04:35:11.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.1 %    LO
2022/02/01 04:35:22.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.0 %    LO   Recover
2022/02/01 04:35:24.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:35:44.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.7 %    LO   Recover
2022/02/01 04:35:46.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:36:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.2 %    LO   Recover
2022/02/01 04:36:13.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:36:48.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.3 %    LO   Recover
2022/02/01 04:36:51.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:37:17.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.4 %    LO
2022/02/01 04:37:19.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 04:37:20.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 04:37:22.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.5 %    LO
2022/02/01 04:37:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 04:37:24.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:37:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.2 %    LO   Recover
2022/02/01 04:37:26.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:38:30.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.4 %    LO   Recover
2022/02/01 04:38:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:38:47.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.2 %    LO   Recover
2022/02/01 04:38:48.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:38:59.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   35.0 %    LO
2022/02/01 04:39:00.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.2 %    LO
2022/02/01 04:39:37.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.3 %    LO
2022/02/01 04:39:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.4 %    LO
2022/02/01 04:40:19.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.3 %    LO
2022/02/01 04:40:20.340 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   37.1 %    LO   Recover
2022/02/01 04:41:41.290 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       NR
2022/02/01 04:41:43.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 04:41:52.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:41:53.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.0 %    LO   Recover
2022/02/01 04:41:56.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:41:57.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.5 %    LO   Recover
2022/02/01 04:42:01.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:42:02.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 04:42:05.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:42:12.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 04:42:14.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.1 %    LO
2022/02/01 04:42:15.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 04:42:16.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.2 %    LO
2022/02/01 04:42:17.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 04:42:19.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:42:21.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.4 %    LO   Recover
2022/02/01 04:42:22.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:42:25.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.6 %    LO   Recover
2022/02/01 04:42:32.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:42:35.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.4 %    LO   Recover
2022/02/01 04:42:38.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:42:48.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.8 %    LO
2022/02/01 04:42:50.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.9 %    LO
2022/02/01 04:42:52.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.1 %    LO
2022/02/01 04:42:57.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.9 %    LO
2022/02/01 04:42:59.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.5 %    LO   Recover
2022/02/01 04:43:00.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:43:02.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/01 04:43:07.350 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:43:20.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.0 %    LO   Recover
2022/02/01 04:44:02.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:44:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.7 %    LO   Recover
2022/02/01 04:44:19.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:44:20.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 04:45:03.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.4 %    LO
2022/02/01 04:45:04.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.5 %    LO
2022/02/01 04:45:05.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.3 %    LO
2022/02/01 04:45:06.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 04:45:44.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:45:46.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.1 %    LO   Recover
2022/02/01 04:45:58.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:46:01.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.1 %    LO   Recover
2022/02/01 04:46:10.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:46:10.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.9 %    LO   Recover
2022/02/01 04:47:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:47:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.4 %    LO
2022/02/01 04:47:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.4 %    LO
2022/02/01 04:47:30.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 04:48:01.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.6 %    LO
2022/02/01 04:48:04.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.1 %    LO   Recover
2022/02/01 04:50:15.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:50:16.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.3 %    LO   Recover
2022/02/01 04:52:23.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:52:24.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.5 %    LO   Recover
2022/02/01 04:52:46.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:52:47.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.3 %    LO   Recover
2022/02/01 04:53:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:53:22.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 04:55:16.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 04:55:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 04:55:22.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.1 %    LO
2022/02/01 04:55:22.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.9 %    LO   Recover
2022/02/01 04:55:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:55:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.1 %    LO   Recover
2022/02/01 04:56:04.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:56:05.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/01 04:57:36.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:57:38.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 04:57:40.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:57:42.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 04:58:10.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 04:58:11.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 04:58:13.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.3 %    LO
2022/02/01 04:58:17.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 04:58:21.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 04:58:24.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/01 04:58:36.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 04:58:36.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.1 %    LO   Recover
2022/02/01 04:58:38.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 04:58:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 04:58:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 04:59:13.040 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  PV  =  115.0 DegC LO
2022/02/01 04:59:14.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 04:59:15.000 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 04:59:40.340 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 04:59:43.340 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 05:03:08.040 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.50 pH   LO
2022/02/01 05:03:09.040 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =MAN           old=AUT       [ ONUSER@HIS0251 ]
2022/02/01 05:06:41.040 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          ALM
2022/02/01 05:06:42.040 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS ALM
2022/02/01 05:06:43.290 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  585.1 mmH2O    LO
2022/02/01 05:06:44.290 +01:00,5:02:00,1051YALL5312_AL,1051YALL5312 SCANNER COOL FANS STOP   ALM
2022/02/01 05:09:37.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =      1 mmH2O    LO
2022/02/01 05:09:38.140 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  34571 Nm3/hr   LO
2022/02/01 05:10:06.040 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  34762 Nm3/hr   LO
2022/02/01 05:10:08.040 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  33807 Nm3/hr   LO
2022/02/01 05:10:18.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  34380 Nm3/hr   LO
2022/02/01 05:10:19.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  35476 Nm3/hr   LO
2022/02/01 05:10:34.140 +01:00,5:02:00,1051FALL5312_AL,1051FALL5312 COMBUSTION AIR FLL LOW   ALM
2022/02/01 05:10:35.140 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  NR
2022/02/01 05:10:44.090 +01:00,5:02:00,1051XA5304,1051XA5304   KEPP IN     POSITION     ALM
2022/02/01 05:10:48.140 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT TRK
2022/02/01 05:10:55.090 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D AUT TRK
2022/02/01 05:10:57.140 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 05:11:15.140 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 05:11:16.140 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  30064 Nm3/hr   LL
2022/02/01 05:11:28.090 +01:00,5:02:00,1051XA5304,1051XA5304   KEPP IN     POSITION     NR
2022/02/01 05:11:29.090 +01:00,5:02:00,1051XA5305,1051XA5305   NATURAL DRAFT CONDITION  ALM
2022/02/01 05:12:17.090 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN
2022/02/01 05:12:20.140 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MAN
2022/02/01 05:12:53.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  29987 Nm3/hr   LL
2022/02/01 05:12:54.040 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  29414 Nm3/hr   LL
2022/02/01 05:13:29.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  29032 Nm3/hr   LL
2022/02/01 05:13:30.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  29414 Nm3/hr   LL
2022/02/01 05:13:31.040 +01:00,5:02:00,1051XA5360,1051XA5360   PERMIT TO START AIR FAN  NR
2022/02/01 05:13:32.140 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    ALM
2022/02/01 05:13:47.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  46795 Nm3/hr   LL   Recover
2022/02/01 05:13:48.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  46795 Nm3/hr   LO   Recover
2022/02/01 05:13:54.090 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A NR
2022/02/01 05:13:55.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  45267 Nm3/hr   LL   Recover
2022/02/01 05:14:23.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  45267 Nm3/hr   LO   Recover
2022/02/01 05:14:24.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B NR
2022/02/01 05:15:13.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  46795 Nm3/hr   LL   Recover
2022/02/01 05:15:14.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  46795 Nm3/hr   LO   Recover
2022/02/01 05:15:18.040 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C NR
2022/02/01 05:15:20.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  46222 Nm3/hr   LL   Recover
2022/02/01 05:15:38.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  46222 Nm3/hr   LO   Recover
2022/02/01 05:15:39.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  NR
2022/02/01 05:15:44.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =    107 mmH2O    LO   Recover
2022/02/01 05:15:45.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 05:15:47.040 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  ALM
2022/02/01 05:15:49.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  41899 Nm3/hr   LL   Recover
2022/02/01 05:16:16.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  41899 Nm3/hr   LO   Recover
2022/02/01 05:16:17.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     NR
2022/02/01 05:16:19.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     42 mmH2O    LO
2022/02/01 05:16:22.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  36290 Nm3/hr   LO
2022/02/01 05:16:25.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  35908 Nm3/hr   LO
2022/02/01 05:16:26.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  36290 Nm3/hr   LO
2022/02/01 05:16:27.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  36672 Nm3/hr   LO
2022/02/01 05:16:35.140 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  36573 Nm3/hr   LO
2022/02/01 05:16:39.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  30178 Nm3/hr   LL
2022/02/01 05:16:40.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  30178 Nm3/hr   LL
2022/02/01 05:17:23.090 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  30178 Nm3/hr   LL
2022/02/01 05:17:24.090 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  29930 Nm3/hr   LL
2022/02/01 05:18:14.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  29605 Nm3/hr   LL
2022/02/01 05:18:14.140 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  NR
2022/02/01 05:18:15.040 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT
2022/02/01 05:18:15.090 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D AUT
2022/02/01 05:18:31.040 +01:00,5:02:00,1051XA5305,1051XA5305   NATURAL DRAFT CONDITION  NR
2022/02/01 05:18:33.040 +01:00,5:02:00,1051XA5360,1051XA5360   PERMIT TO START AIR FAN  ALM
2022/02/01 05:19:00.040 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS
2022/02/01 05:19:02.040 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS
2022/02/01 05:19:19.140 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    0.7 us/cm    HI   Recover
2022/02/01 05:19:20.140 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY NR
2022/02/01 05:19:23.140 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    0.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 05:19:24.140 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.75 pH   LO   Recover
2022/02/01 05:19:40.040 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   NR
2022/02/01 05:19:45.040 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    5.0 us/cm    HI
2022/02/01 05:19:48.140 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.50 pH   LO
2022/02/01 05:19:49.140 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    1.0 us/cm    HI   Recover
2022/02/01 05:20:14.340 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY NR
2022/02/01 05:20:15.290 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN  old=AUT   [ ONUSER@HIS0251 ]
2022/02/01 05:20:19.340 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN
2022/02/01 05:20:21.340 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 05:20:52.140 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MV  =    0.0 %    old=   10.4  [ ONUSER@HIS0251 ]
2022/02/01 05:20:55.140 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MAN  old=AUT   [ ONUSER@HIS0251 ]
2022/02/01 05:21:01.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MAN
2022/02/01 05:21:02.040 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 05:21:18.140 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MV  =    0.0 %    old=   10.4  [ ONUSER@HIS0251 ]
2022/02/01 05:21:20.140 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 05:21:37.140 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 05:21:39.140 +01:00,3:00:00,1051HS5377A,1051HS5377A  1ST AIR BLOWER TO F.S.   PV  =START         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:22:17.290 +01:00,5:02:00,1051YALL5312_AL,1051YALL5312 SCANNER COOL FANS STOP   NR
2022/02/01 05:22:19.340 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  800.1 mmH2O    LO   Recover
2022/02/01 05:22:42.140 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS NR
2022/02/01 05:22:44.140 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          NR
2022/02/01 05:23:15.040 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS NR
2022/02/01 05:23:17.040 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =AUT           old=MAN       [ ONUSER@HIS0251 ]
2022/02/01 05:23:26.040 +01:00,3:00:00,1051HS5378A,1051HS5378A  1ST AIR BLOWER TO F.S.   PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:23:27.290 +01:00,5:02:00,1051HA5378A,1051HA5378A  1ST AIR BLOWER TO F.S.   ALM
2022/02/01 05:23:28.040 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          ALM
2022/02/01 05:23:29.290 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS ALM
2022/02/01 05:23:30.040 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  591.3 mmH2O    LO
2022/02/01 05:23:31.040 +01:00,5:02:00,1051HA5378A,1051HA5378A  1ST AIR BLOWER TO F.S.   NR
2022/02/01 05:24:03.040 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  653.1 mmH2O    LO   Recover
2022/02/01 05:24:04.040 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS NR
2022/02/01 05:24:07.040 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          NR
2022/02/01 05:24:08.040 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS NR
2022/02/01 05:24:38.140 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =MAN           old=AUT       [ ONUSER@HIS0251 ]
2022/02/01 05:24:39.140 +01:00,3:00:00,1051HS5377A,1051HS5377A  1ST AIR BLOWER TO F.S.   PV  =START         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:25:25.290 +01:00,3:00:00,1051HS5378B,1051HS5378B  2ND AIR BLOWER TO F.S.   PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:25:28.290 +01:00,5:02:00,1051HA5378B,1051HA5378B  2ND AIR BLOWER TO F.S.   ALM
2022/02/01 05:25:40.040 +01:00,5:02:00,1051HA5378B,1051HA5378B  2ND AIR BLOWER TO F.S.   NR
2022/02/01 05:25:42.040 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =AUT           old=MAN       [ ONUSER@HIS0251 ]
2022/02/01 05:25:48.140 +01:00,3:00:00,1051HS5365A,1051HS5365A  1ST COMB. AIR FAN ST CMD PV  =START         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:25:48.390 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    NR
2022/02/01 05:25:50.340 +01:00,3:00:00,1051HS5365B,1051HS5365B  2ND COMB. AIR FAN ST CMD PV  =START         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 05:25:51.140 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT
2022/02/01 05:25:55.290 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 05:25:56.290 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS
2022/02/01 05:25:57.090 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  40301 Nm3/hr   LL   Recover
2022/02/01 05:25:59.140 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  38964 Nm3/hr   LL   Recover
2022/02/01 05:26:08.140 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  39346 Nm3/hr   LL   Recover
2022/02/01 05:26:10.140 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  39537 Nm3/hr   LL   Recover
2022/02/01 05:26:11.290 +01:00,5:02:00,1051FALL5312_AL,1051FALL5312 COMBUSTION AIR FLL LOW   NR
2022/02/01 05:26:12.040 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  ALM
2022/02/01 05:26:14.040 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  43166 Nm3/hr   LO   Recover
2022/02/01 05:26:14.340 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A NR
2022/02/01 05:26:45.000 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  42402 Nm3/hr   LO   Recover
2022/02/01 05:26:45.290 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B NR
2022/02/01 05:26:48.290 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  42593 Nm3/hr   LO   Recover
2022/02/01 05:26:56.040 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C NR
2022/02/01 05:26:58.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  42593 Nm3/hr   LO   Recover
2022/02/01 05:26:59.290 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  NR
2022/02/01 05:27:00.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  34268 Nm3/hr   LL   Recover
2022/02/01 05:27:01.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D AUT
2022/02/01 05:27:01.290 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 05:27:16.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  41342 Nm3/hr   LO   Recover
2022/02/01 05:27:18.040 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     NR
2022/02/01 05:27:25.040 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS
2022/02/01 05:27:29.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 05:27:36.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 05:27:41.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 05:27:53.140 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 05:27:54.140 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN
2022/02/01 05:28:05.140 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 05:28:06.140 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 05:28:28.990 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MV  =    0.0 %    old=   10.4  [ ONUSER@HIS0253 ]
2022/02/01 05:28:28.990 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 05:28:29.140 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/01 05:28:30.140 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  75000 Nm3/hr   old=  68374  [ ONUSER@HIS0253 ]
2022/02/01 05:28:31.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  62000 Nm3/hr   old=  75000  [ ONUSER@HIS0253 ]
2022/02/01 05:28:32.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 05:28:38.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 05:28:40.040 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/01 05:29:59.040 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D AUT
2022/02/01 05:30:00.040 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS
2022/02/01 05:30:04.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:30:05.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:30:21.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:30:25.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:30:26.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:30:27.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:30:35.140 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:30:37.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:31:13.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:31:16.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:32:10.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:32:12.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:32:37.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:32:38.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:32:51.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:32:52.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:32:54.090 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:32:56.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:33:20.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:33:21.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:33:30.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:33:31.140 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:33:57.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:33:58.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:34:31.140 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:34:32.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:34:35.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:34:37.290 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:34:49.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:34:50.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:34:52.140 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:34:53.090 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:34:58.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:35:00.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:35:25.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:35:26.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:35:41.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:35:42.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:35:53.090 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:35:59.140 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:36:19.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:36:19.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:36:20.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:36:20.140 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:36:32.290 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:36:34.290 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:36:56.340 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:36:58.290 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:37:14.290 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
