Date,Heure,Tag,Alarm
2022/02/01 05:37:16.290 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:37:18.290 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:37:20.340 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:37:29.290 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:37:31.290 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:37:37.290 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:37:39.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:37:40.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:37:43.290 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    NR
2022/02/01 05:38:06.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 05:38:08.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP NR
2022/02/01 05:38:23.000 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 05:38:28.040 +01:00,5:02:00,1051ZAH5331,1051ZAH5331  B3-GAS V/V 1 ZSH5331 NOP ALM
2022/02/01 05:38:29.040 +01:00,5:02:00,1051ZAL5331,1051ZAL5331  B3-GAS V/V 1 ZSL-5331    ALM
2022/02/01 05:39:09.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 05:39:12.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 05:39:34.290 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 05:39:35.990 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 05:39:35.990 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 05:39:36.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 05:39:37.140 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 05:39:43.160 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 05:39:46.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 05:39:48.290 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   32.0 %    old=   34.0  [ ONUSER@HIS0251 ]
2022/02/01 05:40:15.290 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   4000 kg/hr    LO   Recover
2022/02/01 05:40:16.000 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 05:40:18.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4961.8 Nm3/hr   LO   Recover
2022/02/01 05:40:21.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.110 kg/cm2   LL   Recover
2022/02/01 05:40:24.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.110 kg/cm2   LO   Recover
2022/02/01 05:40:28.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 05:40:29.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 05:40:56.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 05:40:58.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 05:41:29.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 05:41:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 05:41:33.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 05:41:34.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 05:41:43.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 05:41:44.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 05:41:46.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4961.8 Nm3/hr   LO   Recover
2022/02/01 05:41:47.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 05:41:50.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 05:41:54.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 05:41:57.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 05:41:58.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 05:42:22.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.905 kg/cm2   HI
2022/02/01 05:42:23.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.905 kg/cm2   HH
2022/02/01 05:42:51.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.900 kg/cm2   HI
2022/02/01 05:42:52.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.900 kg/cm2   HH
2022/02/01 05:43:00.160 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.615 kg/cm2   HI
2022/02/01 05:43:01.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.615 kg/cm2   HH
2022/02/01 05:43:31.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.805 kg/cm2   HI
2022/02/01 05:43:34.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.805 kg/cm2   HH
2022/02/01 05:43:53.290 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 05:43:55.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.805 kg/cm2   HI
2022/02/01 05:44:04.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.805 kg/cm2   HH
2022/02/01 05:44:06.290 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1002 kg/hr    LO
2022/02/01 05:44:14.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1683.3 Nm3/hr   LO
2022/02/01 05:44:15.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 05:44:18.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 05:44:20.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1683.3 Nm3/hr   LO
2022/02/01 05:44:21.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 05:44:23.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 05:44:29.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 05:44:30.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 05:44:32.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 05:44:33.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.300 kg/cm2   HH   Recover
2022/02/01 05:44:37.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.310 kg/cm2   HH   Recover
2022/02/01 05:44:38.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:44:47.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:44:48.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 05:44:52.290 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 05:44:53.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 05:44:57.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:44:59.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 05:45:04.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.165 kg/cm2   HI   Recover
2022/02/01 05:45:06.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 05:45:08.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.175 kg/cm2   HI   Recover
2022/02/01 05:45:10.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 05:45:38.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.175 kg/cm2   HI   Recover
2022/02/01 05:45:40.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 05:45:47.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.170 kg/cm2   HI   Recover
2022/02/01 05:45:48.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 05:45:54.290 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 05:45:56.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 05:47:27.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.170 kg/cm2   HI   Recover
2022/02/01 05:47:30.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 05:49:30.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 05:49:30.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 05:49:56.290 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 05:49:58.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 05:50:36.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 05:50:37.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 05:51:16.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 05:51:17.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 05:51:31.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 05:51:33.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 05:52:25.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 05:52:27.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 05:52:31.990 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 05:53:08.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 05:53:10.290 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/01 05:53:28.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 05:53:31.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  61000 Nm3/hr   old=  68475  [ ONUSER@HIS0253 ]
2022/02/01 05:54:45.090 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 05:54:45.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 05:54:46.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 05:54:49.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 05:54:53.290 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 05:54:55.290 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 05:54:59.290 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 05:55:00.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 05:55:01.090 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3698 kg/hr    LO   Recover
2022/02/01 05:55:14.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5257.4 Nm3/hr   LO   Recover
2022/02/01 05:55:15.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.685 kg/cm2   LL   Recover
2022/02/01 05:55:16.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.685 kg/cm2   LO   Recover
2022/02/01 05:55:21.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 05:55:33.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.670 kg/cm2   LL   Recover
2022/02/01 05:55:35.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.670 kg/cm2   LO   Recover
2022/02/01 05:55:36.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 05:55:38.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.615 kg/cm2   LL   Recover
2022/02/01 05:55:48.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.615 kg/cm2   LO   Recover
2022/02/01 05:55:49.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 05:56:09.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.655 kg/cm2   LL   Recover
2022/02/01 05:56:10.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.655 kg/cm2   LO   Recover
2022/02/01 05:56:15.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 05:56:16.090 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 05:56:23.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5257.4 Nm3/hr   LO   Recover
2022/02/01 05:56:24.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 05:56:26.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.655 kg/cm2   LL   Recover
2022/02/01 05:56:29.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.655 kg/cm2   LO   Recover
2022/02/01 05:56:31.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 05:56:33.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 05:56:42.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.240 kg/cm2   HI
2022/02/01 05:56:44.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.240 kg/cm2   HH
2022/02/01 05:57:00.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.255 kg/cm2   HI
2022/02/01 05:57:03.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.255 kg/cm2   HH
2022/02/01 05:57:04.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.035 kg/cm2   HI
2022/02/01 05:57:04.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.035 kg/cm2   HH
2022/02/01 05:57:06.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.175 kg/cm2   HI
2022/02/01 05:57:06.410 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.175 kg/cm2   HH
2022/02/01 05:57:17.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.175 kg/cm2   HI
2022/02/01 05:57:19.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.175 kg/cm2   HH
2022/02/01 05:57:24.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    919 kg/hr    LO
2022/02/01 05:57:25.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1554.9 Nm3/hr   LO
2022/02/01 05:57:34.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 05:57:36.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1554.9 Nm3/hr   LO
2022/02/01 05:57:36.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 05:57:37.140 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 05:57:50.190 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 05:57:53.140 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 05:58:01.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 05:58:02.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.300 kg/cm2   HH   Recover
2022/02/01 05:58:28.990 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.310 kg/cm2   HH   Recover
2022/02/01 05:58:28.990 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:58:33.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:58:34.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.305 kg/cm2   HH   Recover
2022/02/01 05:58:49.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 05:58:51.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.175 kg/cm2   HI   Recover
2022/02/01 05:59:25.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 05:59:26.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.185 kg/cm2   HI   Recover
2022/02/01 05:59:35.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 05:59:38.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.185 kg/cm2   HI   Recover
2022/02/01 05:59:40.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:00:07.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.180 kg/cm2   HI   Recover
2022/02/01 06:00:09.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:01:18.140 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 06:01:19.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:01:20.000 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:01:41.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:01:42.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.180 kg/cm2   HI   Recover
2022/02/01 06:01:51.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:01:53.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:02:08.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:02:09.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:02:11.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:02:14.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:02:34.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LO
2022/02/01 06:02:35.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LL
2022/02/01 06:03:21.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 06:03:22.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 06:03:23.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LO
2022/02/01 06:03:37.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LL
2022/02/01 06:03:39.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LO
2022/02/01 06:03:41.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LL
2022/02/01 06:03:42.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LO
2022/02/01 06:03:58.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LL
2022/02/01 06:03:58.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 06:04:46.140 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   35.0 %    LO
2022/02/01 06:04:48.140 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 06:04:51.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 06:04:53.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:05:21.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 06:05:22.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 06:05:26.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 06:05:27.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 06:05:50.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3740 kg/hr    LO   Recover
2022/02/01 06:05:52.290 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 06:05:58.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5402.6 Nm3/hr   LO   Recover
2022/02/01 06:06:01.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.400 kg/cm2   LL   Recover
2022/02/01 06:06:02.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.400 kg/cm2   LO   Recover
2022/02/01 06:06:03.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.400 kg/cm2   HI
2022/02/01 06:06:03.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.400 kg/cm2   HH
2022/02/01 06:06:04.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.295 kg/cm2   LL   Recover
2022/02/01 06:06:21.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.295 kg/cm2   LO   Recover
2022/02/01 06:07:02.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.295 kg/cm2   HI
2022/02/01 06:07:04.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.170 kg/cm2   LL   Recover
2022/02/01 06:07:26.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.170 kg/cm2   LO   Recover
2022/02/01 06:07:27.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:07:31.050 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.285 kg/cm2   LL   Recover
2022/02/01 06:07:32.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.285 kg/cm2   LO   Recover
2022/02/01 06:07:37.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.285 kg/cm2   HI
2022/02/01 06:07:38.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 06:07:42.050 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5402.6 Nm3/hr   LO   Recover
2022/02/01 06:07:43.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 06:07:44.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.285 kg/cm2   LL   Recover
2022/02/01 06:07:48.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.285 kg/cm2   LO   Recover
2022/02/01 06:07:51.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.285 kg/cm2   HI
2022/02/01 06:07:53.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 06:07:54.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.210 kg/cm2   HH
2022/02/01 06:07:55.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.135 kg/cm2   HI
2022/02/01 06:07:56.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.135 kg/cm2   HH
2022/02/01 06:07:58.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.175 kg/cm2   HH
2022/02/01 06:08:00.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:08:01.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.175 kg/cm2   HH
2022/02/01 06:08:03.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    931 kg/hr    LO
2022/02/01 06:08:05.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1579.9 Nm3/hr   LO
2022/02/01 06:08:10.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 06:08:12.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1579.9 Nm3/hr   LO
2022/02/01 06:08:24.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   32.0 %    old=   34.0  [ ONUSER@HIS0253 ]
2022/02/01 06:08:25.140 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 06:08:26.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 06:08:26.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 06:08:50.140 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 06:08:50.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:08:53.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.320 kg/cm2   HH   Recover
2022/02/01 06:08:56.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:09:12.290 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:09:17.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:09:19.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:09:20.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 06:09:24.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 06:09:25.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 06:09:26.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 06:09:28.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:09:31.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 06:09:32.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.105 kg/cm2   HI   Recover
2022/02/01 06:09:32.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:09:34.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.115 kg/cm2   HI   Recover
2022/02/01 06:09:39.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:09:45.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.105 kg/cm2   HI   Recover
2022/02/01 06:09:55.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:09:59.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.105 kg/cm2   HI   Recover
2022/02/01 06:10:17.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:10:20.050 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:10:44.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:10:45.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.105 kg/cm2   HI   Recover
2022/02/01 06:11:00.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:11:01.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:11:03.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 06:11:05.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 06:11:08.050 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 06:11:09.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 06:11:34.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LO
2022/02/01 06:11:34.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LL
2022/02/01 06:12:03.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LO
2022/02/01 06:12:04.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 06:12:34.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 06:13:14.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 06:13:17.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 06:13:24.090 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 06:13:26.090 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 06:13:47.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 06:13:49.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:14:01.290 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 06:14:03.290 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 06:14:11.090 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 06:14:11.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3707 kg/hr    LO   Recover
2022/02/01 06:14:12.090 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 06:14:13.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4473.9 Nm3/hr   LO   Recover
2022/02/01 06:14:33.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4473.9 Nm3/hr   LO   Recover
2022/02/01 06:14:34.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 06:15:13.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.235 kg/cm2   LL   Recover
2022/02/01 06:15:14.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.235 kg/cm2   LO   Recover
2022/02/01 06:15:29.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:15:30.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.250 kg/cm2   LL   Recover
2022/02/01 06:15:50.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.250 kg/cm2   LO   Recover
2022/02/01 06:15:55.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:16:37.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.195 kg/cm2   LL   Recover
2022/02/01 06:16:38.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.195 kg/cm2   LO   Recover
2022/02/01 06:16:42.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:16:43.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.225 kg/cm2   LL   Recover
2022/02/01 06:18:18.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.225 kg/cm2   LO   Recover
2022/02/01 06:18:19.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:18:26.000 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 06:18:26.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.225 kg/cm2   LL   Recover
2022/02/01 06:18:35.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.225 kg/cm2   LO   Recover
2022/02/01 06:18:36.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:19:15.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 06:19:17.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.090 kg/cm2   HI
2022/02/01 06:19:17.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.090 kg/cm2   HH
2022/02/01 06:19:18.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.110 kg/cm2   HI
2022/02/01 06:19:19.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.110 kg/cm2   HH
2022/02/01 06:19:21.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.845 kg/cm2   HI
2022/02/01 06:19:38.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.845 kg/cm2   HH
2022/02/01 06:19:38.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.015 kg/cm2   HI
2022/02/01 06:19:39.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.015 kg/cm2   HH
2022/02/01 06:19:39.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.015 kg/cm2   HI
2022/02/01 06:21:12.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.015 kg/cm2   HH
2022/02/01 06:21:14.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1100 kg/hr    LO
2022/02/01 06:21:37.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:21:38.140 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 06:21:58.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  =  943.0 Nm3/hr   LO
2022/02/01 06:22:00.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  =  943.0 Nm3/hr   LO
2022/02/01 06:22:03.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 06:22:04.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 06:22:08.090 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 06:22:09.090 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 06:22:56.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:22:59.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.280 kg/cm2   HH   Recover
2022/02/01 06:23:45.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.290 kg/cm2   HH   Recover
2022/02/01 06:23:46.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:24:49.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:24:51.290 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 06:25:00.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:25:19.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:25:19.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:25:21.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:25:21.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:25:21.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.155 kg/cm2   HI   Recover
2022/02/01 06:25:25.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:25:28.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.165 kg/cm2   HI   Recover
2022/02/01 06:25:32.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:25:33.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.165 kg/cm2   HI   Recover
2022/02/01 06:25:36.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:26:26.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.160 kg/cm2   HI   Recover
2022/02/01 06:26:29.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:26:30.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:26:32.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.160 kg/cm2   HI   Recover
2022/02/01 06:26:58.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:26:59.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:27:00.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:27:01.290 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:27:07.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LO
2022/02/01 06:27:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LL
2022/02/01 06:27:46.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 06:27:49.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 06:28:19.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 06:28:20.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 06:28:43.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 06:28:45.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 06:28:46.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 06:28:47.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 06:28:59.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 06:29:02.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 06:29:05.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 06:29:07.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 06:29:20.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:29:22.340 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 06:29:25.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 06:29:26.290 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 06:30:49.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 06:30:51.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3613 kg/hr    LO   Recover
2022/02/01 06:31:04.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 06:31:05.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5147.0 Nm3/hr   LO   Recover
2022/02/01 06:31:09.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.745 kg/cm2   LL   Recover
2022/02/01 06:31:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.745 kg/cm2   LO   Recover
2022/02/01 06:33:15.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:33:19.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.760 kg/cm2   LL   Recover
2022/02/01 06:33:51.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.760 kg/cm2   LO   Recover
2022/02/01 06:33:52.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:34:00.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.635 kg/cm2   LL   Recover
2022/02/01 06:34:01.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.635 kg/cm2   LO   Recover
2022/02/01 06:35:12.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:35:17.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.710 kg/cm2   LL   Recover
2022/02/01 06:35:19.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.710 kg/cm2   LO   Recover
2022/02/01 06:35:23.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:35:24.290 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 06:35:26.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5147.0 Nm3/hr   LO   Recover
2022/02/01 06:35:28.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 06:35:30.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.710 kg/cm2   LL   Recover
2022/02/01 06:35:51.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.710 kg/cm2   LO   Recover
2022/02/01 06:35:52.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:35:53.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 06:35:55.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.255 kg/cm2   HI
2022/02/01 06:36:12.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.255 kg/cm2   HH
2022/02/01 06:36:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.270 kg/cm2   HI
2022/02/01 06:37:31.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.270 kg/cm2   HH
2022/02/01 06:37:32.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.105 kg/cm2   HI
2022/02/01 06:37:39.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.105 kg/cm2   HH
2022/02/01 06:37:41.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.210 kg/cm2   HI
2022/02/01 06:38:43.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.210 kg/cm2   HH
2022/02/01 06:38:45.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.210 kg/cm2   HI
2022/02/01 06:39:11.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.210 kg/cm2   HH
2022/02/01 06:39:12.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    898 kg/hr    LO
2022/02/01 06:39:16.290 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1526.2 Nm3/hr   LO
2022/02/01 06:39:18.290 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 06:39:23.290 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:39:25.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1526.2 Nm3/hr   LO
2022/02/01 06:39:39.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 06:39:40.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 06:40:06.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 06:40:07.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 06:41:00.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:41:01.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 06:41:26.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.260 kg/cm2   HH   Recover
2022/02/01 06:41:27.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.260 kg/cm2   HH   Recover
2022/02/01 06:41:40.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 06:41:43.290 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 06:42:13.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:42:15.290 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:42:24.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:42:25.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 06:44:07.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:44:07.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.110 kg/cm2   HI   Recover
2022/02/01 06:44:26.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:45:20.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.120 kg/cm2   HI   Recover
2022/02/01 06:45:21.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:45:23.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.115 kg/cm2   HI   Recover
2022/02/01 06:45:25.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:45:27.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.115 kg/cm2   HI   Recover
2022/02/01 06:45:29.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:45:30.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:45:38.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.115 kg/cm2   HI   Recover
2022/02/01 06:45:40.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:46:42.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:46:43.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:47:31.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:47:31.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 06:47:45.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 06:47:47.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LO
2022/02/01 06:47:50.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LL
2022/02/01 06:47:52.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 06:48:14.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 06:48:16.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 06:48:16.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 06:48:48.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.020 kg/cm2   LO
2022/02/01 06:48:49.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.020 kg/cm2   LL
2022/02/01 06:49:24.090 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 06:49:26.090 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 06:50:09.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 06:50:12.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:50:34.290 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 06:50:36.290 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 06:50:39.290 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 06:50:41.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
