Date,Heure,Tag,Alarm
2022/02/01 06:51:07.140 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3669 kg/hr    LO   Recover
2022/02/01 06:51:07.140 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 06:51:08.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4580.2 Nm3/hr   LO   Recover
2022/02/01 06:51:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.105 kg/cm2   LL   Recover
2022/02/01 06:51:18.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.105 kg/cm2   LO   Recover
2022/02/01 06:51:19.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:51:19.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.080 kg/cm2   LL   Recover
2022/02/01 06:51:20.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.080 kg/cm2   LO   Recover
2022/02/01 06:51:34.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:51:36.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.080 kg/cm2   LL   Recover
2022/02/01 06:51:41.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.080 kg/cm2   LO   Recover
2022/02/01 06:51:42.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 06:53:07.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.085 kg/cm2   LL   Recover
2022/02/01 06:53:10.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.085 kg/cm2   LO   Recover
2022/02/01 06:53:14.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 06:53:16.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4580.2 Nm3/hr   LO   Recover
2022/02/01 06:53:32.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 06:53:34.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.085 kg/cm2   LL   Recover
2022/02/01 06:53:38.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.085 kg/cm2   LO   Recover
2022/02/01 06:53:39.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 06:53:56.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 06:53:58.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.060 kg/cm2   HI
2022/02/01 06:54:29.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.060 kg/cm2   HH
2022/02/01 06:54:30.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.080 kg/cm2   HI
2022/02/01 06:54:49.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.080 kg/cm2   HH
2022/02/01 06:54:51.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.895 kg/cm2   HI
2022/02/01 06:56:32.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.895 kg/cm2   HH
2022/02/01 06:56:34.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.010 kg/cm2   HI
2022/02/01 06:56:35.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.010 kg/cm2   HH
2022/02/01 06:56:38.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 06:56:40.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.010 kg/cm2   HI
2022/02/01 06:56:40.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.010 kg/cm2   HH
2022/02/01 06:56:41.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    965 kg/hr    LO
2022/02/01 06:56:42.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1618.0 Nm3/hr   LO
2022/02/01 06:57:08.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 06:57:09.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1618.0 Nm3/hr   LO
2022/02/01 06:57:17.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 06:57:18.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 06:57:37.090 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 06:57:38.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 06:57:44.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 06:57:45.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 06:57:46.290 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:57:47.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 06:57:48.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 06:57:51.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.280 kg/cm2   HH   Recover
2022/02/01 06:58:28.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.290 kg/cm2   HH   Recover
2022/02/01 06:58:33.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:59:07.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:59:08.090 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 06:59:27.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.285 kg/cm2   HH   Recover
2022/02/01 06:59:29.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.160 kg/cm2   HI   Recover
2022/02/01 06:59:37.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 06:59:39.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.170 kg/cm2   HI   Recover
2022/02/01 06:59:43.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 06:59:44.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.170 kg/cm2   HI   Recover
2022/02/01 07:00:03.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:00:04.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.165 kg/cm2   HI   Recover
2022/02/01 07:00:06.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 07:00:07.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:00:20.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:00:22.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.165 kg/cm2   HI   Recover
2022/02/01 07:00:42.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 07:00:43.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:00:43.000 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:00:48.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:00:56.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 07:00:56.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 07:01:10.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 07:01:39.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 07:01:52.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 07:02:03.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 07:02:04.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 07:02:14.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 07:02:15.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 07:02:19.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 07:02:21.290 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 07:02:23.290 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 07:02:25.940 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 07:02:25.940 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 07:02:29.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 07:02:34.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 07:02:36.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 07:02:39.240 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 07:02:58.140 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3779 kg/hr    LO   Recover
2022/02/01 07:02:59.140 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 07:03:13.000 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5457.7 Nm3/hr   LO   Recover
2022/02/01 07:03:17.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5457.7 Nm3/hr   LO   Recover
2022/02/01 07:03:53.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 07:03:54.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   LL   Recover
2022/02/01 07:04:05.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.790 kg/cm2   LO   Recover
2022/02/01 07:04:10.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 07:04:11.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.830 kg/cm2   LL   Recover
2022/02/01 07:04:23.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.830 kg/cm2   LO   Recover
2022/02/01 07:04:24.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 07:05:01.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.740 kg/cm2   LL   Recover
2022/02/01 07:05:02.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.740 kg/cm2   LO   Recover
2022/02/01 07:05:03.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:05:06.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.785 kg/cm2   LL   Recover
2022/02/01 07:05:08.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.785 kg/cm2   LO   Recover
2022/02/01 07:05:09.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 07:05:09.090 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 07:05:11.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.785 kg/cm2   LL   Recover
2022/02/01 07:05:16.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.785 kg/cm2   LO   Recover
2022/02/01 07:05:16.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 07:05:18.140 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 07:05:18.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.305 kg/cm2   HI
2022/02/01 07:05:24.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.305 kg/cm2   HH
2022/02/01 07:05:33.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.315 kg/cm2   HI
2022/02/01 07:05:34.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.315 kg/cm2   HH
2022/02/01 07:05:40.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.170 kg/cm2   HI
2022/02/01 07:05:41.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.170 kg/cm2   HH
2022/02/01 07:05:42.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.260 kg/cm2   HI
2022/02/01 07:06:10.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.260 kg/cm2   HH
2022/02/01 07:06:10.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.260 kg/cm2   HI
2022/02/01 07:06:29.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.260 kg/cm2   HH
2022/02/01 07:06:29.190 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    940 kg/hr    LO
2022/02/01 07:06:36.000 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1612.4 Nm3/hr   LO
2022/02/01 07:07:16.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 07:07:21.350 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 07:07:32.290 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1612.4 Nm3/hr   LO
2022/02/01 07:07:37.390 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 07:07:39.390 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 07:07:40.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 07:07:41.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 07:07:43.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:08:41.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:08:43.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:09:08.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:09:09.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:09:14.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.215 kg/cm2   HH   Recover
2022/02/01 07:09:15.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.215 kg/cm2   HI   Recover
2022/02/01 07:09:18.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 07:09:21.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.225 kg/cm2   HH   Recover
2022/02/01 07:09:34.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.225 kg/cm2   HI   Recover
2022/02/01 07:09:35.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 07:10:22.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.220 kg/cm2   HH   Recover
2022/02/01 07:10:45.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.220 kg/cm2   HI   Recover
2022/02/01 07:10:48.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:10:58.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.220 kg/cm2   HH   Recover
2022/02/01 07:11:15.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.220 kg/cm2   HI   Recover
2022/02/01 07:14:11.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 07:15:30.000 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 07:16:27.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:16:30.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.220 kg/cm2   HH   Recover
2022/02/01 07:17:08.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.220 kg/cm2   HI   Recover
2022/02/01 07:17:11.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 07:19:37.000 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:19:37.000 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:20:35.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:20:37.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 07:21:48.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 07:22:46.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 07:22:48.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 07:23:51.540 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 07:23:54.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 07:24:22.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 07:24:25.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 07:24:26.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 07:24:27.490 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 07:24:28.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 07:24:30.390 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 07:24:31.390 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 07:24:33.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 07:24:35.390 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 07:24:37.390 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 07:26:01.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 07:26:02.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 07:26:05.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3837 kg/hr    LO   Recover
2022/02/01 07:26:07.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 07:26:09.000 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4846.6 Nm3/hr   LO   Recover
2022/02/01 07:28:26.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4846.6 Nm3/hr   LO   Recover
2022/02/01 07:28:45.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 07:29:39.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.110 kg/cm2   LL   Recover
2022/02/01 07:30:08.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.110 kg/cm2   LO   Recover
2022/02/01 07:30:10.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 07:30:12.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.095 kg/cm2   LL   Recover
2022/02/01 07:30:14.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.095 kg/cm2   LO   Recover
2022/02/01 07:30:14.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 07:30:16.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.095 kg/cm2   LL   Recover
2022/02/01 07:30:18.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.095 kg/cm2   LO   Recover
2022/02/01 07:30:28.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:30:52.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.100 kg/cm2   LL   Recover
2022/02/01 07:30:52.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.100 kg/cm2   LO   Recover
2022/02/01 07:31:12.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 07:31:42.140 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 07:31:44.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.120 kg/cm2   HI
2022/02/01 07:31:57.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.120 kg/cm2   HH
2022/02/01 07:32:28.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.140 kg/cm2   HI
2022/02/01 07:32:28.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.140 kg/cm2   HH
2022/02/01 07:33:03.940 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.910 kg/cm2   HI
2022/02/01 07:33:28.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.910 kg/cm2   HH
2022/02/01 07:33:30.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.055 kg/cm2   HI
2022/02/01 07:33:39.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.055 kg/cm2   HH
2022/02/01 07:33:40.140 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 07:34:13.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.100 kg/cm2   LL   Recover
2022/02/01 07:34:13.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.100 kg/cm2   LO   Recover
2022/02/01 07:34:16.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 07:34:17.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.055 kg/cm2   HI
2022/02/01 07:34:17.400 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.055 kg/cm2   HH
2022/02/01 07:34:21.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    958 kg/hr    LO
2022/02/01 07:35:20.000 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1614.3 Nm3/hr   LO
2022/02/01 07:35:20.240 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 07:35:20.240 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 07:35:21.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1614.3 Nm3/hr   LO
2022/02/01 07:35:35.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 07:35:53.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 07:35:56.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 07:37:01.190 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 07:37:03.190 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:37:29.190 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 07:37:30.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:37:34.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:37:35.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:40:51.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:40:52.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.215 kg/cm2   HH   Recover
2022/02/01 07:41:07.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.215 kg/cm2   HI   Recover
2022/02/01 07:42:06.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 07:42:08.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.225 kg/cm2   HH   Recover
2022/02/01 07:42:21.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.225 kg/cm2   HI   Recover
2022/02/01 07:42:22.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 07:42:47.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.215 kg/cm2   HH   Recover
2022/02/01 07:42:49.490 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.215 kg/cm2   HI   Recover
2022/02/01 07:44:37.400 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:44:40.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.215 kg/cm2   HH   Recover
2022/02/01 07:44:53.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.215 kg/cm2   HI   Recover
2022/02/01 07:44:56.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 07:45:02.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:45:04.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.215 kg/cm2   HH   Recover
2022/02/01 07:45:09.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.215 kg/cm2   HI   Recover
2022/02/01 07:45:13.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 07:45:22.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 07:45:24.290 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 07:45:28.140 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 07:45:29.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 07:46:27.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 07:46:28.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 07:46:29.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 07:46:30.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 07:46:32.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 07:46:34.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 07:47:58.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 07:48:00.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 07:48:57.050 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 07:48:57.050 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 07:51:06.040 +01:00,5:02:00,1051XA53251_AL,1051XA53251_ A2 EMERGENCY P.B.(LCP A) ALM
2022/02/01 07:51:12.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 07:51:38.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 07:51:45.090 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  50000 Nm3/hr   old=  69247  [ ONUSER@HIS0251 ]
2022/02/01 07:51:47.090 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 07:52:10.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  38000 Nm3/hr   old=  50000  [ ONUSER@HIS0251 ]
2022/02/01 07:52:12.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  36000 Nm3/hr   old=  38000  [ ONUSER@HIS0251 ]
2022/02/01 07:52:43.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 07:53:16.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 07:53:16.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 07:54:13.000 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 07:54:58.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 07:55:01.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 07:56:04.440 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 07:56:04.000 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 07:56:11.000 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     67 mmH2O    LO   Recover
2022/02/01 07:56:25.000 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 07:57:16.090 +01:00,5:02:00,1051XA53251_AL,1051XA53251_ A2 EMERGENCY P.B.(LCP A) NR
2022/02/01 07:57:17.090 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3723 kg/hr    LO   Recover
2022/02/01 07:57:23.090 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 07:57:24.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4542.4 Nm3/hr   LO   Recover
2022/02/01 07:57:30.050 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4542.4 Nm3/hr   LO   Recover
2022/02/01 07:57:31.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 07:57:40.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.230 kg/cm2   LL   Recover
2022/02/01 07:57:41.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.230 kg/cm2   LO   Recover
2022/02/01 07:57:42.050 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 07:57:43.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.220 kg/cm2   LL   Recover
2022/02/01 07:57:50.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.220 kg/cm2   LO   Recover
2022/02/01 07:57:51.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 07:58:03.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.210 kg/cm2   LL   Recover
2022/02/01 07:58:04.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.210 kg/cm2   LO   Recover
2022/02/01 07:58:08.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 07:58:08.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.220 kg/cm2   LL   Recover
2022/02/01 07:59:39.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.220 kg/cm2   LO   Recover
2022/02/01 07:59:42.050 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:00:30.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:00:31.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.220 kg/cm2   LL   Recover
2022/02/01 08:00:37.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.220 kg/cm2   LO   Recover
2022/02/01 08:00:38.050 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:00:58.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:00:59.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.055 kg/cm2   HI
2022/02/01 08:01:49.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.055 kg/cm2   HH
2022/02/01 08:01:51.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.080 kg/cm2   HI
2022/02/01 08:01:55.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.080 kg/cm2   HH
2022/02/01 08:01:58.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.780 kg/cm2   HI
2022/02/01 08:02:47.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.780 kg/cm2   HH
2022/02/01 08:02:48.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.970 kg/cm2   HI
2022/02/01 08:03:30.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.970 kg/cm2   HH
2022/02/01 08:03:32.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.970 kg/cm2   HI
2022/02/01 08:03:33.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.970 kg/cm2   HH
2022/02/01 08:03:35.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    934 kg/hr    LO
2022/02/01 08:03:53.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1556.0 Nm3/hr   LO
2022/02/01 08:04:02.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 08:04:02.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:04:05.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1556.0 Nm3/hr   LO
2022/02/01 08:04:48.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:04:49.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:05:36.000 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 08:05:38.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 08:05:41.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:05:58.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.240 kg/cm2   HH   Recover
2022/02/01 08:06:00.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.240 kg/cm2   HI   Recover
2022/02/01 08:07:22.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:07:24.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 08:08:14.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 08:08:17.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 08:08:27.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 08:08:29.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:08:47.390 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:08:49.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:09:26.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 08:09:29.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:09:51.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.190 kg/cm2   HI   Recover
2022/02/01 08:09:53.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:09:54.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.190 kg/cm2   HI   Recover
2022/02/01 08:09:56.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:09:58.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.185 kg/cm2   HI   Recover
2022/02/01 08:09:59.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:10:14.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:10:16.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.185 kg/cm2   HI   Recover
2022/02/01 08:11:23.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:11:25.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:12:16.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:12:18.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:12:19.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LO
2022/02/01 08:12:20.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LL
2022/02/01 08:12:27.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:12:29.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:12:49.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:12:49.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:13:01.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:13:02.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:13:07.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:13:09.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:13:17.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:13:18.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   30.0 %    old=   32.0  [ ONUSER@HIS0253 ]
2022/02/01 08:13:18.340 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 08:13:30.390 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 08:13:32.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:13:37.390 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 08:13:39.490 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 08:14:13.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:14:18.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:14:20.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3936 kg/hr    LO   Recover
2022/02/01 08:14:22.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:14:35.390 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4888.7 Nm3/hr   LO   Recover
2022/02/01 08:14:37.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.230 kg/cm2   LL   Recover
2022/02/01 08:14:38.540 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.230 kg/cm2   LO   Recover
2022/02/01 08:14:40.550 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:15:00.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.195 kg/cm2   LL   Recover
2022/02/01 08:15:03.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.195 kg/cm2   LO   Recover
2022/02/01 08:15:36.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:15:38.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.185 kg/cm2   LL   Recover
2022/02/01 08:17:25.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.185 kg/cm2   LO   Recover
2022/02/01 08:17:28.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:17:50.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.200 kg/cm2   LL   Recover
2022/02/01 08:17:51.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.200 kg/cm2   LO   Recover
2022/02/01 08:18:23.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:18:25.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:18:39.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4888.7 Nm3/hr   LO   Recover
2022/02/01 08:18:41.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:18:50.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.200 kg/cm2   LL   Recover
2022/02/01 08:18:51.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.200 kg/cm2   LO   Recover
2022/02/01 08:18:52.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:19:01.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:19:06.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.090 kg/cm2   HI
2022/02/01 08:19:08.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.090 kg/cm2   HH
2022/02/01 08:19:08.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.055 kg/cm2   HI
2022/02/01 08:19:09.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.055 kg/cm2   HH
2022/02/01 08:19:11.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.825 kg/cm2   HI
2022/02/01 08:19:13.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.825 kg/cm2   HH
2022/02/01 08:19:15.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.990 kg/cm2   HI
2022/02/01 08:19:16.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.990 kg/cm2   HH
2022/02/01 08:19:16.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.990 kg/cm2   HI
2022/02/01 08:19:17.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.990 kg/cm2   HH
2022/02/01 08:19:19.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    977 kg/hr    LO
2022/02/01 08:19:23.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1632.7 Nm3/hr   LO
2022/02/01 08:19:26.340 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 08:19:41.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:19:45.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1632.7 Nm3/hr   LO
2022/02/01 08:19:50.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 08:19:52.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 08:19:54.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:19:59.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:20:00.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:20:04.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:20:05.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:20:07.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:20:08.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:20:10.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.250 kg/cm2   HH   Recover
2022/02/01 08:20:13.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.260 kg/cm2   HH   Recover
2022/02/01 08:20:18.140 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 08:20:19.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 08:20:19.390 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 08:20:20.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:20:20.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 08:20:21.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:20:22.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.075 kg/cm2   HI   Recover
2022/02/01 08:20:25.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:20:28.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.085 kg/cm2   HI   Recover
2022/02/01 08:20:28.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:20:29.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.085 kg/cm2   HI   Recover
2022/02/01 08:20:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:20:32.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.080 kg/cm2   HI   Recover
2022/02/01 08:20:35.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:20:37.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:20:39.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.080 kg/cm2   HI   Recover
2022/02/01 08:20:43.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:20:45.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:20:48.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LO
2022/02/01 08:20:50.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LL
2022/02/01 08:20:50.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:20:53.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:20:57.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:20:57.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:20:58.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:20:58.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:20:59.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:21:00.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:21:01.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:21:01.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 08:21:02.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0251 ]
2022/02/01 08:21:03.390 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 08:21:11.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:21:13.390 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 08:21:16.390 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 08:21:17.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:21:25.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:21:29.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3815 kg/hr    LO   Recover
2022/02/01 08:21:41.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:21:46.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5341.5 Nm3/hr   LO   Recover
2022/02/01 08:21:56.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5341.5 Nm3/hr   LO   Recover
2022/02/01 08:21:57.140 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:21:57.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.235 kg/cm2   LL   Recover
2022/02/01 08:21:58.140 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.235 kg/cm2   LO   Recover
2022/02/01 08:22:00.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:22:01.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.275 kg/cm2   LL   Recover
2022/02/01 08:22:07.490 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.275 kg/cm2   LO   Recover
