Date,Heure,Tag,Alarm
2022/02/01 08:22:08.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:22:13.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.200 kg/cm2   LL   Recover
2022/02/01 08:22:14.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.200 kg/cm2   LO   Recover
2022/02/01 08:22:22.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:22:28.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.235 kg/cm2   LL   Recover
2022/02/01 08:22:48.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.235 kg/cm2   LO   Recover
2022/02/01 08:22:49.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:23:07.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:23:10.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.235 kg/cm2   LL   Recover
2022/02/01 08:23:12.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.235 kg/cm2   LO   Recover
2022/02/01 08:23:13.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:23:18.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:23:21.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.240 kg/cm2   HI
2022/02/01 08:23:26.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.240 kg/cm2   HH
2022/02/01 08:23:32.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.260 kg/cm2   HI
2022/02/01 08:23:44.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.260 kg/cm2   HH
2022/02/01 08:23:46.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.990 kg/cm2   HI
2022/02/01 08:23:48.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.990 kg/cm2   HH
2022/02/01 08:23:49.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.160 kg/cm2   HI
2022/02/01 08:24:13.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.160 kg/cm2   HH
2022/02/01 08:24:15.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.160 kg/cm2   HI
2022/02/01 08:24:21.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.160 kg/cm2   HH
2022/02/01 08:24:22.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    950 kg/hr    LO
2022/02/01 08:24:28.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1612.2 Nm3/hr   LO
2022/02/01 08:24:29.390 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 08:24:36.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:24:37.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1612.2 Nm3/hr   LO
2022/02/01 08:24:41.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 08:24:46.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:25:02.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:25:03.340 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 08:25:05.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 08:25:06.340 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              NR
2022/02/01 08:25:19.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:25:23.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:25:27.340 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:25:29.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:25:35.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:25:38.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:25:41.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:25:42.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:25:44.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.030 kg/cm2   HH   Recover
2022/02/01 08:25:48.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.030 kg/cm2   HI   Recover
2022/02/01 08:26:07.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:26:08.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 08:26:14.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 08:26:15.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.280 kg/cm2   HH   Recover
2022/02/01 08:26:19.390 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 08:26:20.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.280 kg/cm2   HH   Recover
2022/02/01 08:26:27.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HH   Recover
2022/02/01 08:26:27.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HI   Recover
2022/02/01 08:26:31.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LO
2022/02/01 08:26:35.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LL
2022/02/01 08:26:40.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.625 kg/cm2   HI   Recover
2022/02/01 08:26:50.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:26:51.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.625 kg/cm2   HI   Recover
2022/02/01 08:26:53.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:26:54.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:26:55.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.155 kg/cm2   HH   Recover
2022/02/01 08:26:57.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.155 kg/cm2   HI   Recover
2022/02/01 08:26:58.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:27:09.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.010 kg/cm2   LO
2022/02/01 08:27:13.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.010 kg/cm2   LL
2022/02/01 08:27:15.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 08:27:18.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 08:27:20.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 08:27:21.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 08:27:22.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:27:28.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 08:27:30.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0251 ]
2022/02/01 08:27:38.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  60000 Nm3/hr   old=  68698  [ ONUSER@HIS0251 ]
2022/02/01 08:27:40.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:27:42.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  58000 Nm3/hr   old=  60000  [ ONUSER@HIS0251 ]
2022/02/01 08:27:45.390 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:27:52.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:27:53.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2977.9 Nm3/hr   LO   Recover
2022/02/01 08:27:59.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:28:01.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2977.9 Nm3/hr   LO   Recover
2022/02/01 08:28:11.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:28:13.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.375 kg/cm2   LL   Recover
2022/02/01 08:28:22.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.375 kg/cm2   LO   Recover
2022/02/01 08:28:25.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:28:25.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.430 kg/cm2   LL   Recover
2022/02/01 08:28:26.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.430 kg/cm2   LO   Recover
2022/02/01 08:28:28.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:28:34.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.330 kg/cm2   LL   Recover
2022/02/01 08:28:36.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.330 kg/cm2   LO   Recover
2022/02/01 08:28:37.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:28:38.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.375 kg/cm2   LL   Recover
2022/02/01 08:28:41.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.375 kg/cm2   LO   Recover
2022/02/01 08:28:42.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:28:45.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     67 mmH2O    LO   Recover
2022/02/01 08:28:47.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:28:48.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:28:52.540 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.375 kg/cm2   LL   Recover
2022/02/01 08:28:54.540 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.375 kg/cm2   LO   Recover
2022/02/01 08:29:01.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:29:02.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1679.0 Nm3/hr   LO
2022/02/01 08:29:02.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1679.0 Nm3/hr   LO
2022/02/01 08:29:05.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:29:06.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:29:08.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:29:11.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:29:11.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.289 kg/cm2   LO   Recover
2022/02/01 08:29:13.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:29:16.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:29:17.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:29:18.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:29:20.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LO
2022/02/01 08:29:21.490 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LL
2022/02/01 08:29:23.490 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:29:26.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:29:36.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:29:39.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:29:40.350 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LO
2022/02/01 08:29:42.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LL
2022/02/01 08:29:42.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LO
2022/02/01 08:29:43.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LL
2022/02/01 08:29:43.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 08:29:45.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 08:29:50.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:29:51.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:29:51.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:29:52.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:29:53.290 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.084 kg/cm2   LO
2022/02/01 08:29:58.340 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:30:00.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:30:04.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2282 kg/hr    LO   Recover
2022/02/01 08:30:05.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:30:05.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2827.5 Nm3/hr   LO   Recover
2022/02/01 08:30:07.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2827.5 Nm3/hr   LO   Recover
2022/02/01 08:30:08.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:30:08.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:30:10.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.775 kg/cm2   LL   Recover
2022/02/01 08:30:11.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.775 kg/cm2   LO   Recover
2022/02/01 08:30:14.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:30:15.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.775 kg/cm2   LL   Recover
2022/02/01 08:30:18.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.775 kg/cm2   LO   Recover
2022/02/01 08:30:24.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:30:26.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.635 kg/cm2   LL   Recover
2022/02/01 08:30:30.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.635 kg/cm2   LO   Recover
2022/02/01 08:30:36.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:30:37.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.725 kg/cm2   LL   Recover
2022/02/01 08:30:42.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.725 kg/cm2   LO   Recover
2022/02/01 08:30:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:30:46.990 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:30:47.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.725 kg/cm2   LL   Recover
2022/02/01 08:30:47.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.725 kg/cm2   LO   Recover
2022/02/01 08:30:48.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:30:54.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    943 kg/hr    LO
2022/02/01 08:30:55.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1596.9 Nm3/hr   LO
2022/02/01 08:31:00.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1596.9 Nm3/hr   LO
2022/02/01 08:31:13.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:31:14.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.270 kg/cm2   LO   Recover
2022/02/01 08:31:17.000 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:31:18.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:31:29.290 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:31:30.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:31:32.290 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:31:41.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LO
2022/02/01 08:31:43.290 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.020 kg/cm2   LL
2022/02/01 08:31:46.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 08:31:47.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 08:31:48.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:32:03.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:32:09.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LO
2022/02/01 08:32:13.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.025 kg/cm2   LL
2022/02/01 08:32:21.290 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LO
2022/02/01 08:32:24.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LL
2022/02/01 08:32:30.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:32:31.290 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.103 kg/cm2   LO
2022/02/01 08:32:32.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 08:32:34.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 08:32:38.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  AUT
2022/02/01 08:32:41.090 +01:00,3:00:00,1051HS5302,1051HS5302   LV5104A SELECTED         PV  =OFF           old=ON        [ ONUSER@HIS0253 ]
2022/02/01 08:32:42.090 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS
2022/02/01 08:32:43.340 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 08:32:45.340 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 08:32:46.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN
2022/02/01 08:32:49.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 08:32:54.340 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN
2022/02/01 08:33:04.340 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 08:33:05.340 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS IMAN
2022/02/01 08:33:06.340 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT IMAN
2022/02/01 08:33:07.990 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    6.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 08:33:07.990 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    8.0 %    old=    6.0  [ ONUSER@HIS0253 ]
2022/02/01 08:33:09.290 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.75 pH   LO   Recover
2022/02/01 08:33:12.340 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   NR
2022/02/01 08:33:16.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    9.0 %    old=    8.0  [ ONUSER@HIS0253 ]
2022/02/01 08:33:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/01 08:33:20.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 08:33:24.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 08:33:25.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 08:33:27.290 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:33:34.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:33:36.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2374 kg/hr    LO   Recover
2022/02/01 08:33:37.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:33:39.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2768.4 Nm3/hr   LO   Recover
2022/02/01 08:33:40.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2768.4 Nm3/hr   LO   Recover
2022/02/01 08:33:42.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:33:43.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:33:45.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.045 kg/cm2   LL   Recover
2022/02/01 08:33:46.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.045 kg/cm2   LO   Recover
2022/02/01 08:33:49.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:33:53.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.050 kg/cm2   LL   Recover
2022/02/01 08:33:55.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.050 kg/cm2   LO   Recover
2022/02/01 08:33:59.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:34:02.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.050 kg/cm2   LL   Recover
2022/02/01 08:34:04.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.050 kg/cm2   LO   Recover
2022/02/01 08:34:04.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:34:07.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.045 kg/cm2   LL   Recover
2022/02/01 08:34:14.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.045 kg/cm2   LO   Recover
2022/02/01 08:34:16.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:34:20.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:34:27.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.045 kg/cm2   LL   Recover
2022/02/01 08:34:29.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.045 kg/cm2   LO   Recover
2022/02/01 08:34:35.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:34:43.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1300 kg/hr    LO
2022/02/01 08:34:44.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:34:45.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1132.9 Nm3/hr   LO
2022/02/01 08:34:51.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1132.9 Nm3/hr   LO
2022/02/01 08:34:54.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 08:34:54.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:34:55.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.267 kg/cm2   LO   Recover
2022/02/01 08:34:56.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:35:01.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:35:02.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:35:03.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:35:06.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:35:09.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:35:09.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:35:10.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:35:16.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:35:18.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 08:35:20.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 08:35:21.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:35:21.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:35:22.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:35:23.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:35:28.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:35:30.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:35:32.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 08:35:46.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 08:35:52.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 08:35:57.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 08:35:58.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:36:00.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:36:06.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.136 kg/cm2   LO
2022/02/01 08:36:17.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 08:36:21.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 08:36:25.340 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   37.0 %    LO   Recover
2022/02/01 08:36:28.340 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       NR
2022/02/01 08:36:30.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:36:33.290 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:36:36.000 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:36:39.290 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2358 kg/hr    LO   Recover
2022/02/01 08:36:46.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:36:47.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 3031.1 Nm3/hr   LO   Recover
2022/02/01 08:36:49.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 3031.1 Nm3/hr   LO   Recover
2022/02/01 08:36:51.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:36:52.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1181 kg/hr    LO
2022/02/01 08:36:56.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:37:00.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.870 kg/cm2   LL   Recover
2022/02/01 08:37:10.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.870 kg/cm2   LO   Recover
2022/02/01 08:37:13.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:37:14.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.915 kg/cm2   LL   Recover
2022/02/01 08:37:19.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.915 kg/cm2   LO   Recover
2022/02/01 08:37:29.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:37:30.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.760 kg/cm2   LL   Recover
2022/02/01 08:37:31.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.760 kg/cm2   LO   Recover
2022/02/01 08:37:32.290 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:37:42.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.845 kg/cm2   LL   Recover
2022/02/01 08:37:43.290 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.845 kg/cm2   LO   Recover
2022/02/01 08:37:44.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:37:46.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:37:48.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.845 kg/cm2   LL   Recover
2022/02/01 08:37:50.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.845 kg/cm2   LO   Recover
2022/02/01 08:37:52.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:37:54.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1001.7 Nm3/hr   LO
2022/02/01 08:37:56.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1001.7 Nm3/hr   LO
2022/02/01 08:38:22.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:38:23.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:38:47.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.279 kg/cm2   LO   Recover
2022/02/01 08:38:51.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:38:51.000 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 08:38:52.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:38:53.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:38:55.990 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:38:55.990 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:38:56.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:38:58.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:39:12.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 08:39:15.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 08:39:30.990 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:39:30.990 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:39:38.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:39:40.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:40:12.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:40:13.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:40:27.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:40:28.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:40:28.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.045 kg/cm2   LL   Recover
2022/02/01 08:40:29.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.045 kg/cm2   LO   Recover
2022/02/01 08:40:39.290 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:40:40.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:40:47.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LL   Recover
2022/02/01 08:40:49.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 08:40:56.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 08:40:59.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.025 kg/cm2   LL
2022/02/01 08:41:02.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.089 kg/cm2   LO
2022/02/01 08:41:06.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:41:07.390 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    8.0 %    old=    9.0  [ ONUSER@HIS0253 ]
2022/02/01 08:41:11.340 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 08:41:12.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 08:41:18.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 08:41:26.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 08:41:28.340 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    5.0 %    old=    8.0  [ ONUSER@HIS0253 ]
2022/02/01 08:41:29.290 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    0.0 %    old=    5.0  [ ONUSER@HIS0253 ]
2022/02/01 08:41:31.340 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    5.0 us/cm    HI
2022/02/01 08:41:33.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:41:35.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:41:41.290 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:41:42.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:41:44.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:41:45.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:41:47.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:41:48.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:41:48.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:41:48.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:41:49.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:41:50.540 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:41:51.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:41:52.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:41:53.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:41:56.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:41:58.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:42:01.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:42:03.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:42:06.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:42:07.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:42:14.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:42:16.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:42:24.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:42:25.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:42:34.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:42:35.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:42:36.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:42:37.290 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:42:40.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:42:42.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2642.1 Nm3/hr   LO   Recover
2022/02/01 08:42:46.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2642.1 Nm3/hr   LO   Recover
2022/02/01 08:42:47.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:42:51.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.485 kg/cm2   LL   Recover
2022/02/01 08:42:52.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.485 kg/cm2   LO   Recover
2022/02/01 08:43:02.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:43:04.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.540 kg/cm2   LL   Recover
2022/02/01 08:43:05.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.540 kg/cm2   LO   Recover
2022/02/01 08:43:05.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:43:12.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.420 kg/cm2   LL   Recover
2022/02/01 08:43:14.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.420 kg/cm2   LO   Recover
2022/02/01 08:43:40.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:43:41.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.480 kg/cm2   LL   Recover
2022/02/01 08:43:51.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.480 kg/cm2   LO   Recover
2022/02/01 08:43:56.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:44:03.290 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:44:05.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.480 kg/cm2   LL   Recover
2022/02/01 08:44:16.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.480 kg/cm2   LO   Recover
2022/02/01 08:44:19.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:44:20.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1492.9 Nm3/hr   LO
2022/02/01 08:44:21.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1492.9 Nm3/hr   LO
2022/02/01 08:44:24.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:44:26.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:44:29.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:44:31.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.259 kg/cm2   LO   Recover
2022/02/01 08:44:38.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:44:40.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:44:51.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:44:54.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:45:08.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:45:09.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:45:10.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:45:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 08:45:10.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 08:45:11.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 08:45:18.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 08:45:20.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:45:27.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:45:30.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:45:41.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:45:48.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 08:45:50.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 08:45:53.290 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 08:45:57.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:45:57.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 08:46:10.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 08:46:13.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:46:20.000 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:46:20.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.132 kg/cm2   LO
2022/02/01 08:46:21.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 08:46:23.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 08:46:25.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:46:26.390 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:46:27.340 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:46:35.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2525.3 Nm3/hr   LO   Recover
2022/02/01 08:46:36.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.090 kg/cm2   LL   Recover
2022/02/01 08:46:38.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.090 kg/cm2   LO   Recover
2022/02/01 08:46:38.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:46:39.140 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.100 kg/cm2   LL   Recover
2022/02/01 08:46:41.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.100 kg/cm2   LO   Recover
2022/02/01 08:46:41.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:46:43.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.090 kg/cm2   LL   Recover
2022/02/01 08:46:46.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.090 kg/cm2   LO   Recover
2022/02/01 08:46:46.240 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:46:46.240 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.090 kg/cm2   LL   Recover
2022/02/01 08:46:48.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.090 kg/cm2   LO   Recover
2022/02/01 08:47:03.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:47:04.090 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:47:05.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2525.3 Nm3/hr   LO   Recover
2022/02/01 08:47:05.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:47:08.090 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1419.8 Nm3/hr   LO
2022/02/01 08:47:11.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.090 kg/cm2   LL   Recover
2022/02/01 08:47:12.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.090 kg/cm2   LO   Recover
2022/02/01 08:47:13.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:47:14.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1419.8 Nm3/hr   LO
2022/02/01 08:47:14.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:47:15.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.258 kg/cm2   LO   Recover
2022/02/01 08:47:16.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:47:17.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:47:18.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 08:47:18.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:47:26.390 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:47:29.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:47:32.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:47:33.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 08:47:33.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 08:47:37.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LO
2022/02/01 08:47:38.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.035 kg/cm2   LL
2022/02/01 08:47:40.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:47:42.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:47:44.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:47:45.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:47:47.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:47:47.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
