Date,Heure,Tag,Alarm
2022/02/01 08:47:49.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:47:55.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.099 kg/cm2   LO
2022/02/01 08:47:56.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     41 mmH2O    LO
2022/02/01 08:47:56.390 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:47:58.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:47:58.390 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2621.9 Nm3/hr   LO   Recover
2022/02/01 08:48:00.540 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.075 kg/cm2   LL   Recover
2022/02/01 08:48:05.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.075 kg/cm2   LO   Recover
2022/02/01 08:48:06.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:48:11.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.080 kg/cm2   LL   Recover
2022/02/01 08:48:12.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.080 kg/cm2   LO   Recover
2022/02/01 08:48:13.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:48:15.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.075 kg/cm2   LL   Recover
2022/02/01 08:48:17.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.075 kg/cm2   LO   Recover
2022/02/01 08:48:21.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:48:25.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.075 kg/cm2   LL   Recover
2022/02/01 08:48:27.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.075 kg/cm2   LO   Recover
2022/02/01 08:48:28.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:48:31.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:48:35.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2621.9 Nm3/hr   LO   Recover
2022/02/01 08:48:36.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:48:40.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.075 kg/cm2   LL   Recover
2022/02/01 08:48:41.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.075 kg/cm2   LO   Recover
2022/02/01 08:48:48.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:48:49.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1478.5 Nm3/hr   LO
2022/02/01 08:48:51.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1478.5 Nm3/hr   LO
2022/02/01 08:48:52.090 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:48:52.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:48:53.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:48:55.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.259 kg/cm2   LO   Recover
2022/02/01 08:48:57.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:48:57.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:48:58.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 08:49:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:49:08.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:49:09.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:49:10.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:49:13.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 08:49:26.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 08:49:27.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LO
2022/02/01 08:49:29.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.030 kg/cm2   LL
2022/02/01 08:49:32.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:49:33.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:49:35.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:49:35.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:49:37.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.020 kg/cm2   LO
2022/02/01 08:49:40.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.020 kg/cm2   LL
2022/02/01 08:49:43.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 08:49:44.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 08:49:45.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:49:46.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:49:47.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LL   Recover
2022/02/01 08:49:48.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.110 kg/cm2   LO
2022/02/01 08:49:50.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 08:49:51.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 08:49:52.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.020 kg/cm2   LL
2022/02/01 08:49:54.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     37 mmH2O    LO
2022/02/01 08:49:56.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:50:07.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:50:14.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:50:14.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:50:15.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:50:15.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:50:20.540 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:50:21.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:50:21.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:50:25.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:50:26.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:50:33.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:50:36.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:50:43.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:50:47.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:50:48.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:50:50.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:50:56.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:50:59.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:51:00.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:51:01.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:51:01.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:51:02.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:51:16.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:51:17.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:51:21.390 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:51:24.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:51:30.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:51:32.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:51:34.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:51:35.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 08:51:38.090 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 08:51:39.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 08:51:48.090 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 08:51:49.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 08:51:53.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:51:58.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2300 kg/hr    LO   Recover
2022/02/01 08:51:59.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:51:59.390 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 2675.8 Nm3/hr   LO   Recover
2022/02/01 08:52:21.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 2675.8 Nm3/hr   LO   Recover
2022/02/01 08:52:23.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:52:26.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:52:26.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.595 kg/cm2   LL   Recover
2022/02/01 08:52:27.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.595 kg/cm2   LO   Recover
2022/02/01 08:52:28.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:52:30.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.590 kg/cm2   LL   Recover
2022/02/01 08:52:32.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.590 kg/cm2   LO   Recover
2022/02/01 08:52:37.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:52:40.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.460 kg/cm2   LL   Recover
2022/02/01 08:52:48.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.460 kg/cm2   LO   Recover
2022/02/01 08:52:51.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:52:55.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.545 kg/cm2   LL   Recover
2022/02/01 08:53:01.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.545 kg/cm2   LO   Recover
2022/02/01 08:53:04.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:53:10.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:53:20.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.545 kg/cm2   LL   Recover
2022/02/01 08:53:22.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.545 kg/cm2   LO   Recover
2022/02/01 08:53:23.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:53:24.340 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1284 kg/hr    LO
2022/02/01 08:53:28.340 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1118.5 Nm3/hr   LO
2022/02/01 08:53:29.340 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1118.5 Nm3/hr   LO
2022/02/01 08:53:34.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:53:43.340 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.263 kg/cm2   LO   Recover
2022/02/01 08:53:45.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:53:49.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:53:51.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 08:53:55.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:53:56.390 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 08:54:00.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:54:01.340 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:54:04.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 08:54:05.340 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  NR
2022/02/01 08:54:06.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 08:54:06.340 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 08:54:09.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 08:54:10.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:54:12.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 08:54:14.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 08:54:16.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.010 kg/cm2   LO
2022/02/01 08:54:17.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.010 kg/cm2   LL
2022/02/01 08:54:21.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.010 kg/cm2   LO
2022/02/01 08:54:22.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.010 kg/cm2   LL
2022/02/01 08:54:27.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.005 kg/cm2   LO
2022/02/01 08:54:30.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.005 kg/cm2   LL
2022/02/01 08:54:30.390 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:54:31.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 08:54:33.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.005 kg/cm2   LO
2022/02/01 08:54:35.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.005 kg/cm2   LL
2022/02/01 08:54:35.390 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:54:38.390 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 08:54:40.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 08:54:41.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:54:41.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:54:42.390 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 08:54:43.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     72 mmH2O    LO   Recover
2022/02/01 08:54:49.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:54:50.040 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  ALM
2022/02/01 08:54:53.290 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 08:54:53.290 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     ALM
2022/02/01 08:54:53.340 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:54:53.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 08:54:53.340 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              ALM
2022/02/01 08:54:54.340 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 08:54:56.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 08:54:56.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 08:54:57.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:55:01.340 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     24 mmH2O    LO
2022/02/01 08:55:04.090 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:55:05.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 08:55:06.340 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 08:55:08.390 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 08:55:11.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 08:55:13.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 08:55:14.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 08:55:14.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 08:55:15.390 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 08:55:16.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:55:19.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:55:22.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:55:26.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:55:26.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.126 kg/cm2   LO
2022/02/01 08:55:28.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:55:29.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:55:30.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:55:34.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:55:35.340 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     NR
2022/02/01 08:55:36.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 08:55:37.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:55:37.340 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  PV  =  119.0 DegC LO   Recover
2022/02/01 08:55:38.090 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  NR
2022/02/01 08:55:45.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 08:55:47.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 08:55:48.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:55:49.340 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 08:55:51.390 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 08:55:51.000 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 08:55:54.000 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 08:55:57.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   17.0 %    old=   34.0  [ ONUSER@HIS0253 ]
2022/02/01 08:55:59.390 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     40 mmH2O    LO
2022/02/01 08:56:00.540 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3815 kg/hr    LO   Recover
2022/02/01 08:56:06.190 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 4594.4 Nm3/hr   LO   Recover
2022/02/01 08:56:07.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.045 kg/cm2   LL   Recover
2022/02/01 08:56:07.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.045 kg/cm2   LO   Recover
2022/02/01 08:56:08.490 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:56:10.540 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 4594.4 Nm3/hr   LO   Recover
2022/02/01 08:56:12.590 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:56:17.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LL   Recover
2022/02/01 08:56:17.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:56:19.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.765 kg/cm2   LL   Recover
2022/02/01 08:56:23.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.765 kg/cm2   LO   Recover
2022/02/01 08:56:24.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 08:56:33.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.750 kg/cm2   LL   Recover
2022/02/01 08:56:34.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.750 kg/cm2   LO   Recover
2022/02/01 08:56:44.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 08:56:52.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.695 kg/cm2   LL   Recover
2022/02/01 08:56:54.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.695 kg/cm2   LO   Recover
2022/02/01 08:57:03.140 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:57:03.140 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 08:57:03.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.695 kg/cm2   LO   Recover
2022/02/01 08:57:03.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:57:04.240 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   1008 kg/hr    LO
2022/02/01 08:57:04.240 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1676.3 Nm3/hr   LO
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.220 kg/cm2   HI
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.220 kg/cm2   HH
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.230 kg/cm2   HI
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.230 kg/cm2   HH
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.110 kg/cm2   HI
2022/02/01 08:57:04.240 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.110 kg/cm2   HH
2022/02/01 08:57:04.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.185 kg/cm2   HI
2022/02/01 08:57:05.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.185 kg/cm2   HH
2022/02/01 08:57:05.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 08:57:06.090 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1676.3 Nm3/hr   LO
2022/02/01 08:57:06.090 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.185 kg/cm2   HI
2022/02/01 08:57:07.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.185 kg/cm2   HH
2022/02/01 08:57:07.190 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 08:57:07.190 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 08:57:08.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 08:57:22.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 08:57:26.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 08:57:27.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 08:57:28.190 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              NR
2022/02/01 08:57:29.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:57:29.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:57:31.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:57:34.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:57:36.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:57:36.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:57:40.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 08:57:43.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 08:57:44.000 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     67 mmH2O    LO   Recover
2022/02/01 08:57:47.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 08:57:50.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   17.0 %    old=   32.0  [ ONUSER@HIS0253 ]
2022/02/01 08:57:53.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   HH   Recover
2022/02/01 08:57:57.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   HI   Recover
2022/02/01 08:57:58.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 08:58:02.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 08:58:04.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HH   Recover
2022/02/01 08:58:05.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HI   Recover
2022/02/01 08:58:15.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LO
2022/02/01 08:58:18.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LL
2022/02/01 08:58:23.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.610 kg/cm2   HH   Recover
2022/02/01 08:58:24.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.610 kg/cm2   HI   Recover
2022/02/01 08:58:33.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 08:58:35.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.200 kg/cm2   HH   Recover
2022/02/01 08:58:43.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.200 kg/cm2   HI   Recover
2022/02/01 08:58:48.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 08:58:51.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 08:58:53.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.200 kg/cm2   HH   Recover
2022/02/01 08:58:55.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.200 kg/cm2   HI   Recover
2022/02/01 08:58:55.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 08:58:57.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 08:58:57.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 08:58:57.340 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 08:59:02.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 08:59:03.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 08:59:10.000 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 08:59:11.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 08:59:12.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 08:59:17.000 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 08:59:18.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 08:59:18.000 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/01 08:59:22.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  60000 Nm3/hr   old=  58466  [ ONUSER@HIS0253 ]
2022/02/01 08:59:27.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 08:59:32.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 08:59:37.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2462 kg/hr    LO   Recover
2022/02/01 08:59:39.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 08:59:40.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 3210.6 Nm3/hr   LO   Recover
2022/02/01 08:59:47.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 3210.6 Nm3/hr   LO   Recover
2022/02/01 08:59:49.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 08:59:53.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 08:59:54.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.920 kg/cm2   LL   Recover
2022/02/01 08:59:58.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.920 kg/cm2   LO   Recover
2022/02/01 08:59:59.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:00:05.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.950 kg/cm2   LL   Recover
2022/02/01 09:00:06.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.950 kg/cm2   LO   Recover
2022/02/01 09:00:15.000 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 09:00:16.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.810 kg/cm2   LL   Recover
2022/02/01 09:00:16.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.810 kg/cm2   LO   Recover
2022/02/01 09:00:16.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:00:16.090 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.890 kg/cm2   LL   Recover
2022/02/01 09:00:16.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.890 kg/cm2   LO   Recover
2022/02/01 09:00:16.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:00:17.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 09:00:17.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.890 kg/cm2   LL   Recover
2022/02/01 09:00:17.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.890 kg/cm2   LO   Recover
2022/02/01 09:00:17.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:00:18.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    940 kg/hr    LO
2022/02/01 09:00:25.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1600.9 Nm3/hr   LO
2022/02/01 09:00:28.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1600.9 Nm3/hr   LO
2022/02/01 09:00:31.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 09:00:33.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:00:43.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 09:00:45.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:00:47.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.252 kg/cm2   LO   Recover
2022/02/01 09:01:04.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 09:01:06.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 09:01:07.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:01:10.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 09:01:11.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 09:01:17.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 09:01:20.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 09:01:24.040 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  NR
2022/02/01 09:01:24.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 09:01:24.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 09:01:24.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 09:01:24.390 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 09:01:24.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.005 kg/cm2   LO
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.005 kg/cm2   LL
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 09:01:25.190 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 09:01:25.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 09:01:25.190 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 09:01:25.340 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 09:01:25.890 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 09:01:25.890 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 09:01:25.890 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:01:26.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 09:01:26.040 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 09:01:26.190 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 09:01:26.190 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 09:01:26.190 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 09:01:26.890 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.060 kg/cm2   LL   Recover
2022/02/01 09:01:26.890 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.060 kg/cm2   LO   Recover
2022/02/01 09:01:27.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:01:27.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.075 kg/cm2   LL   Recover
2022/02/01 09:01:27.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.075 kg/cm2   LO   Recover
2022/02/01 09:01:27.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 09:01:27.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.070 kg/cm2   LL   Recover
2022/02/01 09:01:29.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.070 kg/cm2   LO   Recover
2022/02/01 09:01:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:01:32.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.065 kg/cm2   LL   Recover
2022/02/01 09:01:36.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.065 kg/cm2   LO   Recover
2022/02/01 09:01:38.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:02:08.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 09:02:10.190 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 09:02:10.390 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 09:02:10.390 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 09:02:10.390 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 09:02:10.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.065 kg/cm2   LL   Recover
2022/02/01 09:02:10.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.065 kg/cm2   LO   Recover
2022/02/01 09:02:10.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:02:10.390 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.147 kg/cm2   LO
2022/02/01 09:02:12.190 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     35 mmH2O    LO
2022/02/01 09:02:13.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LO
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.025 kg/cm2   LL
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LO
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.030 kg/cm2   LL
2022/02/01 09:02:13.190 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:02:13.190 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:02:13.190 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LO
2022/02/01 09:02:13.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.030 kg/cm2   LL
2022/02/01 09:02:13.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:02:13.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LO
2022/02/01 09:02:13.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.025 kg/cm2   LL
2022/02/01 09:02:13.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:02:13.890 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:02:13.890 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:02:13.890 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    6.7 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:02:14.090 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 09:02:14.390 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 09:02:15.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 09:02:15.390 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 09:02:15.390 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 09:02:16.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 09:02:21.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 09:02:26.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.050 kg/cm2   LL   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.050 kg/cm2   LO   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.060 kg/cm2   LL   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.060 kg/cm2   LO   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:02:33.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:02:33.890 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:02:33.890 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:02:35.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:02:35.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 09:02:37.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 09:02:38.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:02:48.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:02:55.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:02:56.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 09:03:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:03:05.040 +01:00,5:02:00,1051PALL5324_AL,1051PALL5324 BURNERS GAS PRESS LL     NR
2022/02/01 09:03:15.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3661 kg/hr    LO   Recover
2022/02/01 09:03:17.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 09:03:26.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5207.3 Nm3/hr   LO   Recover
2022/02/01 09:03:27.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5207.3 Nm3/hr   LO   Recover
2022/02/01 09:03:27.000 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 09:03:27.000 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 09:03:29.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.185 kg/cm2   HI
2022/02/01 09:03:29.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.185 kg/cm2   HH
2022/02/01 09:03:29.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.195 kg/cm2   HI
2022/02/01 09:03:29.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.195 kg/cm2   HH
2022/02/01 09:03:32.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.110 kg/cm2   HI
2022/02/01 09:03:37.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.110 kg/cm2   HH
2022/02/01 09:03:38.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.160 kg/cm2   HI
2022/02/01 09:03:39.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.160 kg/cm2   HH
2022/02/01 09:03:41.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.160 kg/cm2   HI
2022/02/01 09:03:41.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.160 kg/cm2   HH
2022/02/01 09:03:44.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    911 kg/hr    LO
2022/02/01 09:03:46.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1536.7 Nm3/hr   LO
2022/02/01 09:03:49.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 09:03:55.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 09:03:58.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1536.7 Nm3/hr   LO
2022/02/01 09:04:01.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   17.0 %    old=   34.0  [ ONUSER@HIS0253 ]
2022/02/01 09:04:06.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 09:04:16.140 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MV  =   19.0 %    old=   17.0  [ ONUSER@HIS0253 ]
2022/02/01 09:04:17.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 09:04:18.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 09:04:19.140 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 09:04:29.140 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 09:04:30.140 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 09:04:35.040 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              NR
2022/02/01 09:04:36.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:04:39.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:04:46.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:04:53.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:04:54.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:05:01.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
