Date,Heure,Tag,Alarm
2022/02/01 09:05:08.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:05:10.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:05:10.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.000 kg/cm2   HH   Recover
2022/02/01 09:05:12.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.000 kg/cm2   HI   Recover
2022/02/01 09:05:13.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:05:19.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 09:05:30.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 09:05:32.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.295 kg/cm2   HH   Recover
2022/02/01 09:05:34.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 09:05:39.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.295 kg/cm2   HH   Recover
2022/02/01 09:05:40.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.160 kg/cm2   HI   Recover
2022/02/01 09:05:52.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:05:53.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.160 kg/cm2   HI   Recover
2022/02/01 09:05:55.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:05:59.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HH   Recover
2022/02/01 09:06:01.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   HI   Recover
2022/02/01 09:06:03.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LO
2022/02/01 09:06:06.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.000 kg/cm2   LL
2022/02/01 09:06:10.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:06:12.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 09:06:12.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 09:06:19.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 09:06:24.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 09:06:27.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.845 kg/cm2   HH   Recover
2022/02/01 09:06:28.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.845 kg/cm2   HI   Recover
2022/02/01 09:06:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:06:32.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 09:06:38.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:06:48.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 09:07:00.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 09:07:02.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 09:07:04.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT  old=MAN   [ ONUSER@HIS0253 ]
2022/02/01 09:07:08.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     AUT
2022/02/01 09:07:12.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     SV  =  60000 Nm3/hr   old=  67413  [ ONUSER@HIS0253 ]
2022/02/01 09:07:19.040 +01:00,4:00:00,1051HS5369,1051HS5369   BURNER#2 LIGHT-OFF COM   PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 09:07:21.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:07:26.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   2422 kg/hr    LO   Recover
2022/02/01 09:07:30.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 09:07:32.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 3174.5 Nm3/hr   LO   Recover
2022/02/01 09:07:33.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 09:07:37.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 09:07:42.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 09:07:47.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 3174.5 Nm3/hr   LO   Recover
2022/02/01 09:07:51.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 09:08:01.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 09:08:02.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.980 kg/cm2   LL   Recover
2022/02/01 09:08:02.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.980 kg/cm2   LO   Recover
2022/02/01 09:08:03.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:08:05.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.825 kg/cm2   LL   Recover
2022/02/01 09:08:09.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.825 kg/cm2   LO   Recover
2022/02/01 09:08:19.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:08:22.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.925 kg/cm2   LL   Recover
2022/02/01 09:08:23.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.925 kg/cm2   LO   Recover
2022/02/01 09:08:26.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:08:27.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 09:08:31.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.925 kg/cm2   LL   Recover
2022/02/01 09:08:32.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.925 kg/cm2   LO   Recover
2022/02/01 09:08:36.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:08:41.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    896 kg/hr    LO
2022/02/01 09:08:44.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1529.9 Nm3/hr   LO
2022/02/01 09:08:47.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1529.9 Nm3/hr   LO
2022/02/01 09:09:01.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 09:09:14.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 09:09:18.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  2.270 kg/cm2   LO   Recover
2022/02/01 09:09:20.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 09:09:31.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 NR
2022/02/01 09:09:32.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 09:09:35.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC NR
2022/02/01 09:09:39.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 09:09:43.040 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    NR
2022/02/01 09:09:57.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    NR
2022/02/01 09:10:00.040 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  NR
2022/02/01 09:10:02.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       ALM
2022/02/01 09:10:04.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 09:10:05.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 09:10:08.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LO
2022/02/01 09:10:18.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.000 kg/cm2   LL
2022/02/01 09:10:20.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.005 kg/cm2   LO
2022/02/01 09:10:24.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.005 kg/cm2   LL
2022/02/01 09:10:26.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LO
2022/02/01 09:10:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.000 kg/cm2   LL
2022/02/01 09:10:34.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LO
2022/02/01 09:10:36.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.000 kg/cm2   LL
2022/02/01 09:10:42.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 09:10:43.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LO
2022/02/01 09:10:45.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.000 kg/cm2   LL
2022/02/01 09:10:47.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 09:10:48.040 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP NR
2022/02/01 09:10:48.190 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP NR
2022/02/01 09:10:54.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 09:10:56.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:11:04.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LL   Recover
2022/02/01 09:11:14.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.040 kg/cm2   LO   Recover
2022/02/01 09:11:15.090 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 09:11:15.000 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:11:18.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:11:19.090 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 09:11:24.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:11:25.090 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:11:30.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 09:11:33.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:11:45.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:11:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 09:11:48.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
2022/02/01 09:11:50.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LL   Recover
2022/02/01 09:11:54.190 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.055 kg/cm2   LO   Recover
2022/02/01 09:11:55.140 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 09:12:04.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.6 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:06.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.0 %    old=   11.6  [ ONUSER@HIS0253 ]
2022/02/01 09:12:10.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.5 %    old=   12.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:11.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     42 mmH2O    LO
2022/02/01 09:12:12.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.1 %    old=   12.5  [ ONUSER@HIS0253 ]
2022/02/01 09:12:12.190 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.0 %    old=   12.1  [ ONUSER@HIS0253 ]
2022/02/01 09:12:17.140 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.8 %    old=   12.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:18.190 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.9 %    old=   11.8  [ ONUSER@HIS0253 ]
2022/02/01 09:12:19.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   10.0 %    old=   11.9  [ ONUSER@HIS0253 ]
2022/02/01 09:12:23.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.8 %    old=   10.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:25.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.6 %    old=    9.8  [ ONUSER@HIS0253 ]
2022/02/01 09:12:31.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.4 %    old=    9.6  [ ONUSER@HIS0253 ]
2022/02/01 09:12:35.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.6 %    old=    9.4  [ ONUSER@HIS0253 ]
2022/02/01 09:12:41.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.0 %    old=    8.6  [ ONUSER@HIS0253 ]
2022/02/01 09:12:44.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    7.8 %    old=    8.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:46.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    7.7 %    old=    7.8  [ ONUSER@HIS0253 ]
2022/02/01 09:12:47.090 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.2 %    old=    7.7  [ ONUSER@HIS0253 ]
2022/02/01 09:12:52.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    8.8 %    old=    8.2  [ ONUSER@HIS0253 ]
2022/02/01 09:12:53.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.8 %    old=    8.8  [ ONUSER@HIS0253 ]
2022/02/01 09:12:53.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   11.0 %    old=    9.8  [ ONUSER@HIS0253 ]
2022/02/01 09:12:55.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =   12.5 %    old=   11.0  [ ONUSER@HIS0253 ]
2022/02/01 09:12:55.040 +01:00,4:00:00,1051HS5367,1051HS5367   BURNER#1    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 09:12:58.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:12:59.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 09:13:02.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:13:02.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  125.6 DegC IOP
2022/02/01 09:13:04.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 NR
2022/02/01 09:13:05.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  126.0 DegC IOP  Recover
2022/02/01 09:13:15.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 09:13:15.040 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC NR
2022/02/01 09:13:16.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      NR
2022/02/01 09:13:19.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       ALM
2022/02/01 09:13:22.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    NR
2022/02/01 09:13:26.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   NR
2022/02/01 09:13:27.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP NR
2022/02/01 09:13:28.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  233.9 DegC IOP
2022/02/01 09:13:33.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:13:35.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  127.6 DegC IOP  Recover
2022/02/01 09:13:36.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 09:13:40.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  127.6 DegC IOP
2022/02/01 09:13:40.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  126.9 DegC IOP  Recover
2022/02/01 09:13:41.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 09:13:42.040 +01:00,4:00:00,1051HS5368,1051HS5368   P&M BURNER#1SP COM       PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 09:13:42.040 +01:00,5:02:00,1051XA5306,1051XA5306   BURNER#1 ON FOR G3       NR
2022/02/01 09:13:44.040 +01:00,5:02:00,1051ZAH5323,1051ZAH5323  B1-GAS V/V ZSH5323 NOP   ALM
2022/02/01 09:13:45.040 +01:00,5:02:00,1051ZAH5324,1051ZAH5324  B1-GAS V/V 2 ZSH5324 NOP ALM
2022/02/01 09:13:51.040 +01:00,5:02:00,1051ZAL5323,1051ZAL5323  B1-GAS V/V ZSL-5323      ALM
2022/02/01 09:13:54.040 +01:00,5:02:00,1051ZAL5324,1051ZAL5324  B1-GAS V/V 2 ZSL-5324    ALM
2022/02/01 09:13:56.040 +01:00,5:02:00,1051ZAL5325,1051ZAL5325  B1-GAS VENT V ZSL5325 NC ALM
2022/02/01 09:13:57.040 +01:00,5:02:00,1051ZAH5325,1051ZAH5325  B1-GAS VENT V/V ZSH-5325 ALM
2022/02/01 09:14:00.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 09:14:04.040 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 09:14:07.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:14:08.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     74 mmH2O    LO   Recover
2022/02/01 09:14:11.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:14:18.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:14:22.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:14:24.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:14:26.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     38 mmH2O    LO
2022/02/01 09:14:27.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:14:29.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:14:30.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     65 mmH2O    LO   Recover
2022/02/01 09:14:37.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:14:38.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 09:14:41.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 09:14:43.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 09:14:45.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 09:14:46.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 09:14:52.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 09:14:52.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:14:54.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 09:14:54.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 09:14:57.290 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 09:14:58.340 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 09:15:02.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 09:15:03.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 09:15:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 09:15:10.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:15:11.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:15:12.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     68 mmH2O    LO   Recover
2022/02/01 09:15:24.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:15:27.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/01 09:15:32.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 09:15:35.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 09:15:37.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 09:15:37.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 09:15:38.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 09:15:46.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/01 09:15:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   67.9 %    HI
2022/02/01 09:15:51.000 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 09:15:52.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 09:15:52.240 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/01 09:15:52.240 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 09:15:53.000 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:15:54.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 09:15:55.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 09:15:57.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 09:16:12.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 09:16:16.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 09:16:20.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 09:16:24.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     39 mmH2O    LO
2022/02/01 09:16:30.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   67.8 %    HI
2022/02/01 09:16:36.390 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:16:37.290 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:16:41.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     67 mmH2O    LO   Recover
2022/02/01 09:16:43.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:16:44.340 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 09:16:45.290 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 09:16:47.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 09:16:50.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 09:16:52.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 09:16:56.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 09:17:01.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 09:17:03.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:17:08.040 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 09:17:09.340 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 09:17:11.340 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 09:17:13.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 09:17:26.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 09:17:29.040 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 09:17:32.040 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  PV  =  160.0 DegC LO   Recover
2022/02/01 09:17:34.190 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  NR
2022/02/01 09:17:35.140 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 09:17:38.190 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 09:17:39.140 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:17:44.190 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 09:17:45.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:17:45.140 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:17:46.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:17:46.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:17:50.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:17:51.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:17:54.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:17:55.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:17:57.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:06.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:08.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:11.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:12.340 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:13.290 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:21.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:25.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:27.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:28.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:32.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:47.000 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:50.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:52.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:54.000 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:55.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:55.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:55.340 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  PV  =  210.0 DegC HI
2022/02/01 09:18:55.190 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:56.040 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:56.340 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:18:56.340 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:18:57.290 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 09:19:00.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       NR
2022/02/01 09:19:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 09:19:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:19:18.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/01 09:19:22.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:19:23.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.7 %    HI   Recover
2022/02/01 09:19:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:19:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/01 09:19:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:19:40.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 09:19:48.190 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 09:19:48.190 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 09:19:48.340 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 09:19:49.390 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 09:19:52.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 09:19:53.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 09:19:58.040 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:19:59.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:20:03.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     70 mmH2O    LO   Recover
2022/02/01 09:20:03.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:20:03.040 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:20:03.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 09:20:03.390 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:20:03.390 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:20:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     72 mmH2O    LO   Recover
2022/02/01 09:20:04.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:20:04.190 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     43 mmH2O    LO
2022/02/01 09:20:04.190 +01:00,4:00:00,1051HS5373,1051HS5373   BURNER#4    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:20:04.190 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ ALM
2022/02/01 09:20:04.190 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 09:20:04.190 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       ALM
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP NR
2022/02/01 09:20:04.190 +01:00,5:02:00,1051XA5313,1051XA5313   BURNER IN   LIGHTOFF SEQ NR
2022/02/01 09:20:04.190 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  344.4 DegC IOP
2022/02/01 09:20:04.390 +01:00,4:00:00,1051HS5374,1051HS5374   P&M BURNER#4SP COM       PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:20:04.890 +01:00,5:02:00,1051XA5309,1051XA5309   BURNER#4 ON FOR G3       NR
2022/02/01 09:20:04.890 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  345.0 DegC IOP  Recover
2022/02/01 09:20:04.890 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 09:20:04.890 +01:00,5:02:00,1051ZAH5335,1051ZAH5335  B4-GAS V/V1 ZSH5335 NOP  ALM
2022/02/01 09:20:05.040 +01:00,5:02:00,1051ZAH5336,1051ZAH5336  B4-GAS V/V 2 ZSH5336 NOP ALM
2022/02/01 09:20:05.140 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  345.0 DegC IOP
2022/02/01 09:20:05.140 +01:00,5:02:00,1051ZAL5336,1051ZAL5336  B4-GAS V/V 2 ZSL-5336    ALM
2022/02/01 09:20:05.290 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  344.9 DegC IOP  Recover
2022/02/01 09:20:05.390 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 09:20:06.040 +01:00,3:02:00,1051TI5308C,1051TI5308C  SH STEAM TEMP. Ch C      PV  =  309.0 DegC LL   Recover
2022/02/01 09:20:06.440 +01:00,3:02:00,1051TI5308,1051TI5308   SH STEAM TEMP. (average) PV  =  309.0 DegC LL   Recover
2022/02/01 09:20:14.040 +01:00,3:02:00,1051TI5308B,1051TI5308B  SH STEAM TEMP. Ch B      PV  =  309.0 DegC LL   Recover
2022/02/01 09:20:15.040 +01:00,3:02:00,1051TI5308A,1051TI5308A  SH STEAM TEMP. Ch A      PV  =  309.0 DegC LL   Recover
2022/02/01 09:20:26.040 +01:00,5:02:00,1051TSLL5308_AL,1051TSLL5308 TSLL-5308-SH STEAM TEMP. ALM
2022/02/01 09:20:27.040 +01:00,3:02:00,1051TI5308C,1051TI5308C  SH STEAM TEMP. Ch C      PV  =  315.0 DegC LO   Recover
2022/02/01 09:20:33.040 +01:00,3:02:00,1051TI5308C,1051TI5308C  SH STEAM TEMP. Ch C      NR
2022/02/01 09:20:35.040 +01:00,3:02:00,1051TI5308,1051TI5308   SH STEAM TEMP. (average) PV  =  315.0 DegC LO   Recover
2022/02/01 09:20:40.040 +01:00,3:02:00,1051TI5308,1051TI5308   SH STEAM TEMP. (average) NR
2022/02/01 09:20:45.040 +01:00,3:02:00,1051TI5308B,1051TI5308B  SH STEAM TEMP. Ch B      PV  =  315.0 DegC LO   Recover
2022/02/01 09:20:46.040 +01:00,3:02:00,1051TI5308B,1051TI5308B  SH STEAM TEMP. Ch B      NR
2022/02/01 09:20:47.040 +01:00,4:02:00,1051TIC5307,1051TIC5307  BFW TEMP    CTRL TO DSH  PV  =  315.0 DegC LO   Recover
2022/02/01 09:20:51.040 +01:00,4:02:00,1051TIC5307,1051TIC5307  BFW TEMP    CTRL TO DSH  NR
2022/02/01 09:20:52.040 +01:00,3:02:00,1051TI5308A,1051TI5308A  SH STEAM TEMP. Ch A      PV  =  315.0 DegC LO   Recover
2022/02/01 09:20:54.040 +01:00,3:02:00,1051TI5308A,1051TI5308A  SH STEAM TEMP. Ch A      NR
2022/02/01 09:20:57.040 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    4.2 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:21:01.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 09:21:01.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 09:21:02.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    5.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:21:02.040 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  PV  =  199.7 DegC HI   Recover
2022/02/01 09:21:04.040 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  NR
2022/02/01 09:21:06.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    7.0 %    old=    5.0  [ ONUSER@HIS0253 ]
2022/02/01 09:21:08.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:09.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:10.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:10.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:13.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:14.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:20.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:21.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:23.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:23.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:23.340 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:23.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:27.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:29.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:29.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:29.140 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:29.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:30.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:30.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:30.890 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:30.890 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:30.890 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:31.140 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:31.290 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:31.290 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:32.390 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:32.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:32.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:32.340 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:36.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:41.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:42.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:43.040 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:44.040 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC NR
2022/02/01 09:21:46.190 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 NR
2022/02/01 09:21:46.190 +01:00,5:02:00,1051ZAL5333,1051ZAL5333  B3-GAS VENT V ZSL5333 NC ALM
2022/02/01 09:21:46.190 +01:00,5:02:00,1051ZAH5333,1051ZAH5333  B3-GAS VENT V/V ZSH-5333 ALM
2022/02/01 09:21:46.190 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    2.1 %    old=    4.2  [ ONUSER@HIS0253 ]
2022/02/01 09:21:46.190 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    0.5 %    old=    2.1  [ ONUSER@HIS0253 ]
2022/02/01 09:21:46.190 +01:00,4:00:00,1051TIC5310,1051TIC5310  BFW TEMP    CTRL TO DSH  MV  =    0.0 %    old=    0.5  [ ONUSER@HIS0253 ]
2022/02/01 09:21:46.190 +01:00,4:00:00,1051HS5371,1051HS5371   BURNER#3    LIGHTOFF COM PV  =L-OFF         old=NEUTRAL   [ ONUSER@HIS0251 ]
2022/02/01 09:21:46.190 +01:00,3:02:00,1051TI5308A,1051TI5308A  SH STEAM TEMP. Ch A      PV  =  304.5 DegC LO
2022/02/01 09:21:46.890 +01:00,3:02:00,1051TI5308,1051TI5308   SH STEAM TEMP. (average) PV  =  304.5 DegC LO
2022/02/01 09:21:46.890 +01:00,3:02:00,1051TI5308C,1051TI5308C  SH STEAM TEMP. Ch C      PV  =  304.5 DegC LO
2022/02/01 09:21:47.040 +01:00,4:02:00,1051TIC5307,1051TIC5307  BFW TEMP    CTRL TO DSH  PV  =  305.0 DegC LO
2022/02/01 09:21:48.340 +01:00,3:02:00,1051TI5308B,1051TI5308B  SH STEAM TEMP. Ch B      PV  =  304.5 DegC LO
2022/02/01 09:21:49.040 +01:00,3:02:00,1051TI5308A,1051TI5308A  SH STEAM TEMP. Ch A      PV  =  298.5 DegC LL
2022/02/01 09:21:51.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =    0.0 %    old=    7.0  [ ONUSER@HIS0253 ]
2022/02/01 09:21:53.040 +01:00,3:02:00,1051TI5308,1051TI5308   SH STEAM TEMP. (average) PV  =  298.5 DegC LL
2022/02/01 09:21:55.040 +01:00,5:02:00,1051TALL5308_AL,1051TALL5308 SH STEAM TEMP. LL        ALM
2022/02/01 09:22:02.040 +01:00,5:02:00,1051TSLL5308_AL,1051TSLL5308 TSLL-5308-SH STEAM TEMP. NR
2022/02/01 09:22:03.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 09:22:05.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 09:22:09.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 09:22:13.340 +01:00,5:02:00,1051XA5316,1051XA5316   BOILER TRIP              ALM
2022/02/01 09:22:14.340 +01:00,5:02:00,1051XA5301,1051XA5301   ALL G3 UNIT BURNER FAIL  ALM
2022/02/01 09:22:20.040 +01:00,5:02:00,1051XA5307,1051XA5307   BURNER#2 ON FOR G3       NR
2022/02/01 09:22:22.040 +01:00,3:02:00,1051PI5322,1051PI5322   FG M.H PRESS(UPSTREAM)   PV  =  1.861 kg/cm2   LO
2022/02/01 09:22:28.340 +01:00,5:02:00,1051ZAL5327,1051ZAL5327  B2-GAS V/V 1 ZSL-5327    ALM
2022/02/01 09:22:29.290 +01:00,5:02:00,1051ZAH5327,1051ZAH5327  B2-GAS V/V 1 ZSH5327 NOP ALM
2022/02/01 09:22:34.040 +01:00,5:02:00,1051ZAL5329,1051ZAL5329  B2-GAS VENT V ZSL5329 NC ALM
2022/02/01 09:22:37.040 +01:00,5:02:00,1051ZAH5329,1051ZAH5329  B2-GAS VENT V/V ZSH-5329 ALM
2022/02/01 09:22:38.040 +01:00,5:02:00,1051ZAL5328,1051ZAL5328  B2-GAS V/V 2 ZSL-5328    ALM
2022/02/01 09:22:40.040 +01:00,5:02:00,1051ZAH5328,1051ZAH5328  B2-GAS V/V 2 ZSH5328 NOP ALM
2022/02/01 09:22:41.040 +01:00,3:00:00,1051FIC5313,1051FIC5313  COMBUSTION  AIR FLOW     MAN
2022/02/01 09:22:43.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =      6 mmH2O    LO
2022/02/01 09:22:51.040 +01:00,3:02:00,1051TI5308C,1051TI5308C  SH STEAM TEMP. Ch C      PV  =  298.5 DegC LL
2022/02/01 09:23:00.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:23:01.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:23:03.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 09:23:05.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:23:07.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:23:11.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:23:14.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 09:23:17.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 09:23:22.040 +01:00,3:02:00,1051TI5308B,1051TI5308B  SH STEAM TEMP. Ch B      PV  =  298.5 DegC LL
2022/02/01 09:23:30.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LO
2022/02/01 09:23:31.340 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.035 kg/cm2   LL
2022/02/01 09:23:32.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LO
2022/02/01 09:23:34.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LL
2022/02/01 09:23:38.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LO
2022/02/01 09:23:39.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 09:23:41.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 09:23:43.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LO
2022/02/01 09:23:43.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.025 kg/cm2   LL
2022/02/01 09:23:53.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.020 kg/cm2   LL
2022/02/01 09:23:54.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 09:23:55.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 09:23:55.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 09:23:55.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 09:23:55.340 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 09:23:58.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   34.9 %    LO
2022/02/01 09:23:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/01 09:23:58.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:23:58.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 09:23:58.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:23:59.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.0 %    LO   Recover
2022/02/01 09:23:59.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:24:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:24:00.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:24:03.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 09:24:04.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.6 %    LO
2022/02/01 09:24:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 09:24:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.6 %    LO
2022/02/01 09:24:32.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/01 09:24:34.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:24:35.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.3 %    LO   Recover
2022/02/01 09:24:36.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:24:40.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/01 09:24:46.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:25:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.2 %    LO   Recover
2022/02/01 09:25:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:25:14.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     66 mmH2O    LO   Recover
2022/02/01 09:25:14.140 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  NR
2022/02/01 09:25:15.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 09:25:18.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
