Date,Heure,Tag,Alarm
2022/02/01 09:25:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 09:25:24.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 09:25:26.000 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MV  =   10.0 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:25:26.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.5 %    LO   Recover
2022/02/01 09:25:26.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:25:28.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.4 %    LO   Recover
2022/02/01 09:25:37.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:25:46.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.6 %    LO   Recover
2022/02/01 09:25:46.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:25:48.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.5 %    LO   Recover
2022/02/01 09:25:52.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:25:55.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 09:25:56.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 09:25:59.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 09:26:03.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/01 09:26:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/01 09:26:06.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:26:09.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 09:26:10.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:26:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.2 %    LO   Recover
2022/02/01 09:26:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:26:27.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.2 %    LO   Recover
2022/02/01 09:26:34.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:26:38.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 09:26:39.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 09:26:42.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 09:26:45.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 09:26:52.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.6 %    LO   Recover
2022/02/01 09:26:53.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:26:55.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 09:27:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:27:03.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:27:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:27:04.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.2 %    LO   Recover
2022/02/01 09:27:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:27:07.040 +01:00,5:02:00,1051ZAL5335,1051ZAL5335  B4-GAS V/V1 ZSL-5335     ALM
2022/02/01 09:27:21.040 +01:00,5:02:00,1051ZAL5337,1051ZAL5337  B4-GAS VENT V ZSL5337 NC ALM
2022/02/01 09:27:24.040 +01:00,5:02:00,1051ZAH5337,1051ZAH5337  B4-GAS VENT V/V ZSH-5337 ALM
2022/02/01 09:27:26.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 09:27:28.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/01 09:27:29.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.7 %    LO
2022/02/01 09:27:31.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.8 %    LO
2022/02/01 09:27:36.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 09:27:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:27:37.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.3 %    LO   Recover
2022/02/01 09:27:38.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:27:38.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.6 %    LO   Recover
2022/02/01 09:27:39.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:27:41.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.5 %    LO   Recover
2022/02/01 09:27:41.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:27:43.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.7 %    LO
2022/02/01 09:27:45.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 09:27:46.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 09:27:47.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.6 %    LO
2022/02/01 09:27:48.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.1 %    LO   Recover
2022/02/01 09:27:48.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:27:57.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.0 %    LO   Recover
2022/02/01 09:27:58.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:27:59.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.0 %    LO   Recover
2022/02/01 09:27:59.690 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:28:01.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.0 %    LO   Recover
2022/02/01 09:28:02.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:28:05.340 +01:00,5:02:00,1051TALL5308_AL,1051TALL5308 SH STEAM TEMP. LL        NR
2022/02/01 09:28:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.7 %    LO
2022/02/01 09:28:08.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.8 %    LO
2022/02/01 09:28:09.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 09:28:10.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.7 %    LO
2022/02/01 09:28:13.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 09:28:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:28:17.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.8 %    LO   Recover
2022/02/01 09:28:17.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:28:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/01 09:28:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:28:21.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.9 %    LO   Recover
2022/02/01 09:28:22.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:28:24.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.8 %    LO
2022/02/01 09:28:24.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.3 %    LO
2022/02/01 09:28:25.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 09:28:25.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.6 %    LO
2022/02/01 09:28:27.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.7 %    LO   Recover
2022/02/01 09:28:27.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:28:28.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/01 09:28:30.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:28:31.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.5 %    LO   Recover
2022/02/01 09:28:33.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:28:37.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.5 %    LO   Recover
2022/02/01 09:28:43.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:28:45.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 09:28:46.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 09:28:47.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.7 %    LO
2022/02/01 09:28:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.9 %    LO
2022/02/01 09:28:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.5 %    LO   Recover
2022/02/01 09:28:52.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:28:55.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/01 09:28:58.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:29:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.4 %    LO   Recover
2022/02/01 09:29:01.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:29:03.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.3 %    LO   Recover
2022/02/01 09:29:04.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:29:04.690 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.8 %    LO
2022/02/01 09:29:06.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.4 %    LO
2022/02/01 09:29:08.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.4 %    LO
2022/02/01 09:29:09.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.5 %    LO
2022/02/01 09:29:10.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.0 %    LO   Recover
2022/02/01 09:29:12.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:29:14.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.8 %    LO   Recover
2022/02/01 09:29:14.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:29:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.8 %    LO   Recover
2022/02/01 09:29:17.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:29:17.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.8 %    LO   Recover
2022/02/01 09:29:18.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:29:20.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.4 %    LO
2022/02/01 09:29:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.2 %    LO
2022/02/01 09:29:22.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.6 %    LO
2022/02/01 09:29:23.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.4 %    LO
2022/02/01 09:29:25.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.2 %    LO   Recover
2022/02/01 09:29:26.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:29:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.0 %    LO   Recover
2022/02/01 09:29:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:29:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.1 %    LO   Recover
2022/02/01 09:29:34.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:29:36.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.1 %    LO   Recover
2022/02/01 09:29:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:29:43.340 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    5.4 %    old=    0.0  [ ONUSER@HIS0253 ]
2022/02/01 09:29:46.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.7 %    LO
2022/02/01 09:29:48.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 09:29:49.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 09:29:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.5 %    LO
2022/02/01 09:29:51.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 09:29:53.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:29:54.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.1 %    LO   Recover
2022/02/01 09:29:56.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:29:58.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.4 %    LO   Recover
2022/02/01 09:30:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.3 %    LO   Recover
2022/02/01 09:30:07.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:07.340 +01:00,3:02:00,1051TI5310,1051TI5310   BFW TEMP    CTRL TO DSH  PV  =  150.0 DegC LO
2022/02/01 09:30:08.190 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    6.0 %    old=    5.4  [ ONUSER@HIS0253 ]
2022/02/01 09:30:09.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 09:30:10.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 09:30:11.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 09:30:11.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.9 %    LO
2022/02/01 09:30:11.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.1 %    LO   Recover
2022/02/01 09:30:11.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:11.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.2 %    LO   Recover
2022/02/01 09:30:11.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.1 %    LO   Recover
2022/02/01 09:30:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.1 %    LO   Recover
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.6 %    LO
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.4 %    LO
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.4 %    LO   Recover
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.2 %    LO   Recover
2022/02/01 09:30:12.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:30:12.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:12.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.2 %    LO   Recover
2022/02/01 09:30:12.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:12.890 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 09:30:12.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 09:30:12.890 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 09:30:13.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.5 %    LO
2022/02/01 09:30:13.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.8 %    LO   Recover
2022/02/01 09:30:13.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:13.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/01 09:30:13.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:14.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/01 09:30:14.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:14.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.6 %    LO   Recover
2022/02/01 09:30:14.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:15.040 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    7.9 %    old=    6.0  [ ONUSER@HIS0253 ]
2022/02/01 09:30:15.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.8 %    LO
2022/02/01 09:30:15.350 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.7 %    LO
2022/02/01 09:30:16.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.8 %    LO
2022/02/01 09:30:16.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.7 %    LO
2022/02/01 09:30:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 09:30:17.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:18.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.3 %    LO   Recover
2022/02/01 09:30:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:19.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.1 %    LO   Recover
2022/02/01 09:30:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/01 09:30:26.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:27.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 09:30:28.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 09:30:29.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 09:30:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   30.5 %    LO
2022/02/01 09:30:31.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.3 %    LO   Recover
2022/02/01 09:30:31.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:31.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.2 %    LO   Recover
2022/02/01 09:30:31.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:31.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.5 %    LO   Recover
2022/02/01 09:30:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:33.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   45.3 %    LO   Recover
2022/02/01 09:30:36.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:37.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 09:30:37.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 09:30:37.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 09:30:37.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.0 %    LO
2022/02/01 09:30:38.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 09:30:38.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:38.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.0 %    LO   Recover
2022/02/01 09:30:38.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:38.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.0 %    LO   Recover
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.0 %    LO   Recover
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:39.140 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    8.0 %    old=    7.9  [ ONUSER@HIS0253 ]
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.9 %    LO
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.7 %    LO
2022/02/01 09:30:39.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.7 %    LO
2022/02/01 09:30:39.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.9 %    LO   Recover
2022/02/01 09:30:39.940 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:39.940 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.1 %    LO   Recover
2022/02/01 09:30:40.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.8 %    LO   Recover
2022/02/01 09:30:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.6 %    LO   Recover
2022/02/01 09:30:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:42.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/01 09:30:42.240 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.3 %    LO
2022/02/01 09:30:43.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.4 %    LO
2022/02/01 09:30:45.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.4 %    LO
2022/02/01 09:30:46.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.0 %    LO   Recover
2022/02/01 09:30:48.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:48.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.3 %    LO   Recover
2022/02/01 09:30:48.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:48.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.0 %    LO   Recover
2022/02/01 09:30:48.890 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:49.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.1 %    LO   Recover
2022/02/01 09:30:49.940 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:49.940 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =    8.5 %    old=    8.0  [ ONUSER@HIS0253 ]
2022/02/01 09:30:49.140 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MV  =   10.0 %    old=    8.5  [ ONUSER@HIS0253 ]
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.4 %    LO
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 09:30:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.3 %    LO
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.7 %    LO   Recover
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.3 %    LO   Recover
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:30:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.7 %    LO   Recover
2022/02/01 09:30:50.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:30:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.5 %    LO   Recover
2022/02/01 09:30:52.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:30:54.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/01 09:30:54.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/01 09:30:55.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.8 %    LO
2022/02/01 09:30:55.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.9 %    LO
2022/02/01 09:30:57.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 09:30:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:30:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/01 09:31:01.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:31:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/01 09:31:04.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:31:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 09:31:08.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:31:09.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.5 %    LO
2022/02/01 09:31:09.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 09:31:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 09:31:14.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.4 %    LO
2022/02/01 09:31:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.8 %    LO   Recover
2022/02/01 09:31:20.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:31:23.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/01 09:31:23.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:31:25.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.5 %    LO   Recover
2022/02/01 09:31:28.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:31:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.6 %    LO   Recover
2022/02/01 09:31:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:31:32.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/01 09:31:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 09:31:33.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 09:31:40.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.8 %    LO
2022/02/01 09:31:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.2 %    LO   Recover
2022/02/01 09:31:44.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:31:45.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.3 %    LO   Recover
2022/02/01 09:31:47.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:31:50.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.8 %    LO   Recover
2022/02/01 09:31:49.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:31:51.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.1 %    LO   Recover
2022/02/01 09:31:53.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:31:54.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.0 %    LO
2022/02/01 09:31:56.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.9 %    LO
2022/02/01 09:32:00.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.0 %    LO
2022/02/01 09:32:02.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.9 %    LO
2022/02/01 09:32:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/01 09:32:06.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:32:06.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 09:32:07.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:32:09.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/01 09:32:10.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:32:13.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.0 %    LO   Recover
2022/02/01 09:32:14.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:32:18.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.2 %    LO
2022/02/01 09:32:19.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   30.9 %    LO
2022/02/01 09:32:20.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.2 %    LO
2022/02/01 09:32:21.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.1 %    LO
2022/02/01 09:32:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.7 %    LO   Recover
2022/02/01 09:32:22.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:32:24.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.4 %    LO   Recover
2022/02/01 09:32:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:32:29.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.7 %    LO   Recover
2022/02/01 09:32:30.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:32:31.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.6 %    LO   Recover
2022/02/01 09:32:32.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:32:33.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.9 %    LO
2022/02/01 09:32:34.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 09:32:35.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.8 %    LO
2022/02/01 09:32:35.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.7 %    LO
2022/02/01 09:32:36.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.3 %    LO   Recover
2022/02/01 09:32:37.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:32:38.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.7 %    LO   Recover
2022/02/01 09:32:38.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:32:40.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.4 %    LO   Recover
2022/02/01 09:32:40.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:32:41.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.4 %    LO   Recover
2022/02/01 09:32:41.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:32:45.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.7 %    LO
2022/02/01 09:32:46.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 09:32:46.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 09:32:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 09:32:49.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.0 %    LO   Recover
2022/02/01 09:32:51.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:32:54.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.1 %    LO   Recover
2022/02/01 09:32:57.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:32:57.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.0 %    LO   Recover
2022/02/01 09:32:59.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:33:03.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   44.0 %    LO   Recover
2022/02/01 09:33:04.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:33:06.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 09:33:07.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 09:33:08.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.2 %    LO
2022/02/01 09:33:10.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.2 %    LO
2022/02/01 09:33:10.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   39.2 %    LO   Recover
2022/02/01 09:33:10.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:33:14.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.1 %    LO   Recover
2022/02/01 09:33:15.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:33:16.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/01 09:33:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:33:19.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.1 %    LO   Recover
2022/02/01 09:33:21.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:33:24.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 09:33:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.6 %    LO
2022/02/01 09:33:28.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.0 %    LO
2022/02/01 09:33:28.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.8 %    LO
2022/02/01 09:33:33.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   47.3 %    LO   Recover
2022/02/01 09:33:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:33:36.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   47.6 %    LO   Recover
2022/02/01 09:33:37.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:33:38.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   47.5 %    LO   Recover
2022/02/01 09:33:40.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:33:44.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   47.4 %    LO   Recover
2022/02/01 09:33:44.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:33:45.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.9 %    LO
2022/02/01 09:33:46.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.3 %    LO
2022/02/01 09:33:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.7 %    LO
2022/02/01 09:33:51.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.6 %    LO
2022/02/01 09:33:52.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 09:33:54.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:33:55.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.3 %    LO   Recover
2022/02/01 09:33:55.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:33:57.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/01 09:33:57.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:33:59.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.2 %    LO   Recover
2022/02/01 09:33:59.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:34:01.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 09:34:03.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/01 09:34:05.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/01 09:34:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 09:34:07.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 09:34:11.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:34:12.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.0 %    LO   Recover
2022/02/01 09:34:13.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:34:16.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.0 %    LO   Recover
2022/02/01 09:34:16.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:34:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.0 %    LO   Recover
2022/02/01 09:34:19.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:34:25.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 09:34:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 09:34:27.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.9 %    LO
2022/02/01 09:34:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.1 %    LO
2022/02/01 09:34:29.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.7 %    LO   Recover
2022/02/01 09:34:29.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:34:31.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.7 %    LO   Recover
2022/02/01 09:34:33.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:34:37.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   44.5 %    LO   Recover
2022/02/01 09:34:37.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:34:39.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   44.6 %    LO   Recover
2022/02/01 09:34:41.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:34:44.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/01 09:34:47.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.8 %    LO
2022/02/01 09:34:48.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.3 %    LO
2022/02/01 09:34:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.6 %    LO
2022/02/01 09:34:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.1 %    LO   Recover
2022/02/01 09:34:51.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:34:51.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.2 %    LO   Recover
2022/02/01 09:34:52.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:34:53.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:34:53.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:34:54.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.1 %    LO   Recover
2022/02/01 09:34:55.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:34:57.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.3 %    LO
2022/02/01 09:34:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.0 %    LO
2022/02/01 09:35:01.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 09:35:05.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.1 %    LO
2022/02/01 09:35:07.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.1 %    LO   Recover
2022/02/01 09:35:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:35:09.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.2 %    LO   Recover
2022/02/01 09:35:09.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:35:11.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.3 %    LO   Recover
2022/02/01 09:35:11.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:35:12.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.2 %    LO   Recover
2022/02/01 09:35:13.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:35:18.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   31.7 %    LO
2022/02/01 09:35:18.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   31.8 %    LO
2022/02/01 09:35:19.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   31.4 %    LO
2022/02/01 09:35:21.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   31.6 %    LO
2022/02/01 09:35:22.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:35:22.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:35:23.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.0 %    LO   Recover
2022/02/01 09:35:27.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:35:28.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.0 %    LO   Recover
2022/02/01 09:35:29.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:35:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.2 %    LO   Recover
2022/02/01 09:35:32.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:35:36.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.8 %    LO
2022/02/01 09:35:37.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.8 %    LO
2022/02/01 09:35:39.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.5 %    LO
2022/02/01 09:35:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.7 %    LO
2022/02/01 09:35:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.2 %    LO   Recover
2022/02/01 09:35:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:35:43.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.1 %    LO   Recover
2022/02/01 09:35:44.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:35:45.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.2 %    LO   Recover
2022/02/01 09:35:45.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:35:45.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.1 %    LO   Recover
2022/02/01 09:35:46.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:35:46.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.2 %    LO
2022/02/01 09:35:46.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 09:35:51.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.3 %    LO
2022/02/01 09:35:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
