Date,Heure,Tag,Alarm
2022/02/01 09:52:01.100 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.8 %    LO
2022/02/01 09:52:03.100 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.9 %    LO   Recover
2022/02/01 09:52:11.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:52:12.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   42.5 %    LO   Recover
2022/02/01 09:52:28.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:52:33.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.5 %    LO   Recover
2022/02/01 09:52:39.100 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:52:42.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.9 %    LO   Recover
2022/02/01 09:52:46.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:52:48.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/01 09:52:50.160 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.9 %    LO
2022/02/01 09:52:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.2 %    LO
2022/02/01 09:52:49.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.1 %    LO
2022/02/01 09:52:54.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.0 %    LO   Recover
2022/02/01 09:53:04.100 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:53:05.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.5 %    LO   Recover
2022/02/01 09:53:05.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:53:05.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.3 %    LO   Recover
2022/02/01 09:53:05.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:53:05.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.2 %    LO   Recover
2022/02/01 09:53:05.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:53:05.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.8 %    LO
2022/02/01 09:53:05.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 09:53:05.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.8 %    LO
2022/02/01 09:53:05.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.7 %    LO
2022/02/01 09:53:06.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   37.0 %    LO   Recover
2022/02/01 09:53:06.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.0 %    LO   Recover
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.3 %    LO   Recover
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   37.4 %    LO   Recover
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.4 %    LO
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.5 %    LO
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.4 %    LO
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.3 %    LO   Recover
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   37.9 %    LO   Recover
2022/02/01 09:53:06.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:53:06.490 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   38.4 %    LO   Recover
2022/02/01 09:53:06.890 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:53:06.890 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.2 %    LO   Recover
2022/02/01 09:53:06.890 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:53:06.890 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.2 %    LO
2022/02/01 09:53:07.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.4 %    LO
2022/02/01 09:53:07.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 09:53:07.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.2 %    LO
2022/02/01 09:53:08.100 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.0 %    LO   Recover
2022/02/01 09:53:08.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:53:08.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.0 %    LO   Recover
2022/02/01 09:53:11.050 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:53:14.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.0 %    LO   Recover
2022/02/01 09:53:22.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:53:28.100 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.3 %    LO   Recover
2022/02/01 09:53:29.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:53:32.100 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 09:53:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.4 %    LO
2022/02/01 09:53:54.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 09:53:55.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.5 %    LO
2022/02/01 09:54:15.050 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.6 %    LO   Recover
2022/02/01 09:54:20.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:54:25.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.0 %    LO   Recover
2022/02/01 09:54:25.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:54:25.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   43.8 %    LO   Recover
2022/02/01 09:54:25.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:54:31.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.8 %    LO   Recover
2022/02/01 09:54:31.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:54:31.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 09:54:32.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.2 %    LO
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.5 %    LO
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.3 %    LO
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   40.6 %    LO   Recover
2022/02/01 09:54:33.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:54:33.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.5 %    LO   Recover
2022/02/01 09:54:33.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:54:33.940 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.5 %    LO   Recover
2022/02/01 09:54:33.940 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:54:33.940 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.2 %    LO
2022/02/01 09:54:34.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.2 %    LO
2022/02/01 09:54:34.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.1 %    LO
2022/02/01 09:54:34.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.1 %    LO
2022/02/01 09:54:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.7 %    LO   Recover
2022/02/01 09:54:34.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:54:35.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.9 %    LO   Recover
2022/02/01 09:54:36.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:54:41.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.0 %    LO   Recover
2022/02/01 09:54:47.060 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   44.8 %    LO   Recover
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.6 %    LO
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.4 %    LO
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   32.3 %    LO
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.4 %    LO
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.0 %    LO   Recover
2022/02/01 09:54:48.200 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:54:48.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.4 %    LO   Recover
2022/02/01 09:54:48.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:54:49.100 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.1 %    LO   Recover
2022/02/01 09:54:49.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:54:50.400 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   45.1 %    LO   Recover
2022/02/01 09:54:56.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:54:59.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 09:55:10.060 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 09:55:12.050 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.7 %    LO
2022/02/01 09:55:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.6 %    LO
2022/02/01 09:55:19.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   41.3 %    LO   Recover
2022/02/01 09:55:30.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:55:34.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.3 %    LO   Recover
2022/02/01 09:55:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:55:38.100 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   41.2 %    LO   Recover
2022/02/01 09:55:41.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:55:42.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.2 %    LO   Recover
2022/02/01 09:55:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:55:49.140 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 09:55:51.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 09:55:52.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.0 %    LO   Recover
2022/02/01 09:55:53.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 09:55:55.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.5 %    LO
2022/02/01 09:55:56.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.4 %    LO
2022/02/01 09:56:03.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.6 %    LO
2022/02/01 09:56:04.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.5 %    LO
2022/02/01 09:56:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.9 %    LO   Recover
2022/02/01 09:56:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:56:24.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   39.0 %    LO   Recover
2022/02/01 09:56:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:56:25.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   39.1 %    LO   Recover
2022/02/01 09:56:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:56:27.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   39.0 %    LO   Recover
2022/02/01 09:56:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:56:34.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   39.9 %    LO
2022/02/01 09:56:35.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   39.9 %    LO
2022/02/01 09:56:41.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/01 09:56:43.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 09:56:45.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/01 09:56:45.340 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 09:56:46.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.3 %    LO
2022/02/01 09:56:47.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.1 %    LO
2022/02/01 09:56:53.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.3 %    LO
2022/02/01 09:56:57.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.2 %    LO
2022/02/01 09:56:57.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.5 %    LO   Recover
2022/02/01 09:56:57.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:56:58.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.4 %    LO   Recover
2022/02/01 09:56:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:57:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.3 %    LO   Recover
2022/02/01 09:57:00.400 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:57:00.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   40.7 %    LO   Recover
2022/02/01 09:57:00.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:57:00.440 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.1 %    LO
2022/02/01 09:57:01.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.0 %    LO
2022/02/01 09:57:01.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.0 %    LO
2022/02/01 09:57:01.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.0 %    LO
2022/02/01 09:57:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   40.9 %    LO   Recover
2022/02/01 09:57:02.440 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:57:07.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   41.8 %    LO   Recover
2022/02/01 09:57:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:57:09.100 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   40.7 %    LO   Recover
2022/02/01 09:57:21.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:57:22.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   41.1 %    LO   Recover
2022/02/01 09:57:29.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:57:30.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.0 %    LO
2022/02/01 09:57:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   32.9 %    LO
2022/02/01 09:57:55.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.0 %    LO
2022/02/01 09:57:55.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   32.9 %    LO
2022/02/01 09:57:55.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   42.3 %    LO   Recover
2022/02/01 09:57:56.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:57:56.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   43.2 %    LO   Recover
2022/02/01 09:57:57.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:57:58.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   42.5 %    LO   Recover
2022/02/01 09:58:01.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:58:05.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   42.6 %    LO   Recover
2022/02/01 09:58:09.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:58:10.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.6 %    LO
2022/02/01 09:58:12.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 09:58:16.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.8 %    LO
2022/02/01 09:58:17.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   32.5 %    LO
2022/02/01 09:58:21.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   44.6 %    LO   Recover
2022/02/01 09:58:29.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:58:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   45.3 %    LO   Recover
2022/02/01 09:58:35.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:58:35.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.0 %    LO   Recover
2022/02/01 09:58:37.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:58:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   44.9 %    LO   Recover
2022/02/01 09:58:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:58:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   33.9 %    LO
2022/02/01 09:58:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   33.6 %    LO
2022/02/01 09:58:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   33.9 %    LO
2022/02/01 09:58:44.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   33.8 %    LO
2022/02/01 09:58:45.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.9 %    LO   Recover
2022/02/01 09:58:46.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:58:48.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.0 %    LO   Recover
2022/02/01 09:58:50.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:58:57.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   46.0 %    LO   Recover
2022/02/01 09:58:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:00.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   45.9 %    LO   Recover
2022/02/01 09:59:04.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 09:59:05.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.8 %    LO
2022/02/01 09:59:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 09:59:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   43.6 %    LO   Recover
2022/02/01 09:59:08.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   44.5 %    LO   Recover
2022/02/01 09:59:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:08.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   43.8 %    LO   Recover
2022/02/01 09:59:08.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:08.440 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.3 %    LO
2022/02/01 09:59:09.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.3 %    LO
2022/02/01 09:59:09.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.4 %    LO
2022/02/01 09:59:09.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.3 %    LO
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   38.0 %    LO   Recover
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   38.5 %    LO   Recover
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   37.9 %    LO   Recover
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   38.1 %    LO   Recover
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.7 %    LO
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.5 %    LO
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.6 %    LO
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.6 %    LO
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   45.5 %    LO   Recover
2022/02/01 09:59:09.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:09.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   46.6 %    LO   Recover
2022/02/01 09:59:09.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:09.890 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   45.5 %    LO   Recover
2022/02/01 09:59:10.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:10.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   45.8 %    LO   Recover
2022/02/01 09:59:10.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:11.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/01 09:59:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.2 %    HI
2022/02/01 09:59:13.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.3 %    HI
2022/02/01 09:59:13.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.2 %    HI
2022/02/01 09:59:17.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   62.6 %    HI   Recover
2022/02/01 09:59:19.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   62.5 %    HI   Recover
2022/02/01 09:59:26.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:28.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   62.7 %    HI   Recover
2022/02/01 09:59:28.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:28.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   62.6 %    HI   Recover
2022/02/01 09:59:28.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:28.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.8 %    HI
2022/02/01 09:59:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/01 09:59:32.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/01 09:59:34.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   67.9 %    HI
2022/02/01 09:59:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.6 %    HI   Recover
2022/02/01 09:59:34.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.6 %    HI   Recover
2022/02/01 09:59:34.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:35.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.6 %    HI   Recover
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.6 %    HI   Recover
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.5 %    HI
2022/02/01 09:59:35.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.2 %    HI   Recover
2022/02/01 09:59:35.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:35.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.3 %    HI   Recover
2022/02/01 09:59:35.890 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:36.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.2 %    HI   Recover
2022/02/01 09:59:36.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:36.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.2 %    HI   Recover
2022/02/01 09:59:37.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:38.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/01 09:59:37.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.2 %    HI
2022/02/01 09:59:39.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.2 %    HI
2022/02/01 09:59:41.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.1 %    HI
2022/02/01 09:59:41.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   62.2 %    HI   Recover
2022/02/01 09:59:41.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   62.2 %    HI   Recover
2022/02/01 09:59:42.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:42.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   62.4 %    HI   Recover
2022/02/01 09:59:43.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:43.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   62.2 %    HI   Recover
2022/02/01 09:59:43.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.5 %    HI
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.5 %    HI
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.6 %    HI
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.5 %    HI
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   62.8 %    HI   Recover
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   62.8 %    HI   Recover
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 09:59:44.190 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   62.7 %    HI   Recover
2022/02/01 09:59:44.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 09:59:44.890 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   62.7 %    HI   Recover
2022/02/01 09:59:44.890 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 09:59:44.890 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.4 %    HI
2022/02/01 09:59:46.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.5 %    HI
2022/02/01 09:59:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.8 %    HI
2022/02/01 09:59:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.5 %    HI
2022/02/01 09:59:54.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.1 %    HI   Recover
2022/02/01 09:59:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 09:59:58.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.1 %    HI   Recover
2022/02/01 10:00:00.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:00:00.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.1 %    HI   Recover
2022/02/01 10:00:03.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:00:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.1 %    HI   Recover
2022/02/01 10:00:11.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:00:12.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.9 %    HI
2022/02/01 10:00:12.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.1 %    HI
2022/02/01 10:00:12.440 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.0 %    HI
2022/02/01 10:00:12.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.0 %    HI
2022/02/01 10:00:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/01 10:00:13.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:00:18.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.0 %    HI   Recover
2022/02/01 10:00:20.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:00:29.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.3 %    HI   Recover
2022/02/01 10:00:30.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:00:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.1 %    HI   Recover
2022/02/01 10:00:34.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:00:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.5 %    HI
2022/02/01 10:00:38.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.8 %    HI
2022/02/01 10:00:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.5 %    HI
2022/02/01 10:00:40.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.6 %    HI
2022/02/01 10:00:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.3 %    HI   Recover
2022/02/01 10:00:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:00:41.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.3 %    HI   Recover
2022/02/01 10:00:41.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:00:42.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.5 %    HI   Recover
2022/02/01 10:00:42.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:00:42.440 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.3 %    HI   Recover
2022/02/01 10:00:47.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:00:50.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.4 %    HI
2022/02/01 10:00:55.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/01 10:00:56.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/01 10:00:59.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.5 %    HI
2022/02/01 10:00:59.540 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.1 %    HI   Recover
2022/02/01 10:00:59.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:01:02.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.9 %    HI   Recover
2022/02/01 10:01:03.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:01:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.9 %    HI   Recover
2022/02/01 10:01:17.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:01:26.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.9 %    HI   Recover
2022/02/01 10:01:27.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:01:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/01 10:01:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.2 %    HI
2022/02/01 10:01:47.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.1 %    HI
2022/02/01 10:01:48.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.1 %    HI
2022/02/01 10:01:49.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/01 10:01:49.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:01:49.490 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/01 10:01:49.490 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:01:49.490 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:01:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:01:49.490 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.3 %    HI   Recover
2022/02/01 10:01:56.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:01:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.9 %    HI
2022/02/01 10:01:59.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.1 %    HI
2022/02/01 10:02:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.2 %    HI
2022/02/01 10:02:02.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.0 %    HI
2022/02/01 10:02:06.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.4 %    HI   Recover
2022/02/01 10:02:07.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:02:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.4 %    HI   Recover
2022/02/01 10:02:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:02:29.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.4 %    HI   Recover
2022/02/01 10:02:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:02:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.4 %    HI   Recover
2022/02/01 10:03:01.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:03:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.2 %    HI
2022/02/01 10:03:03.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.3 %    HI
2022/02/01 10:03:10.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.2 %    HI
2022/02/01 10:03:11.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.2 %    HI
2022/02/01 10:03:11.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   62.2 %    HI   Recover
2022/02/01 10:03:13.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:03:16.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   62.5 %    HI   Recover
2022/02/01 10:03:17.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:03:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   62.5 %    HI   Recover
2022/02/01 10:03:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:03:30.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   62.4 %    HI   Recover
2022/02/01 10:03:31.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:03:32.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.0 %    HI
2022/02/01 10:03:40.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.3 %    HI
2022/02/01 10:03:45.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.9 %    HI
2022/02/01 10:03:46.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.0 %    HI
2022/02/01 10:03:47.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.6 %    HI   Recover
2022/02/01 10:03:48.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:03:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.5 %    HI   Recover
2022/02/01 10:03:49.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:03:59.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.9 %    HI   Recover
2022/02/01 10:04:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:04:06.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.6 %    HI   Recover
2022/02/01 10:04:07.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:04:09.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.2 %    HI
2022/02/01 10:04:09.090 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.4 %    HI
2022/02/01 10:04:09.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.3 %    HI
2022/02/01 10:04:14.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.3 %    HI
2022/02/01 10:04:14.240 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.2 %    HI   Recover
2022/02/01 10:04:14.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:04:15.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/01 10:04:17.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:04:17.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.4 %    HI   Recover
2022/02/01 10:04:18.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:04:19.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.2 %    HI   Recover
2022/02/01 10:04:20.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:04:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/01 10:04:27.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/01 10:04:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.2 %    HI
2022/02/01 10:04:27.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.0 %    HI
2022/02/01 10:04:27.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.4 %    HI   Recover
2022/02/01 10:04:36.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:04:36.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.3 %    HI   Recover
2022/02/01 10:04:37.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:04:39.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.3 %    HI   Recover
2022/02/01 10:04:39.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:04:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.3 %    HI   Recover
2022/02/01 10:04:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:04:43.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/01 10:04:44.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.2 %    HI
2022/02/01 10:04:45.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.0 %    HI
2022/02/01 10:04:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.0 %    HI
2022/02/01 10:04:49.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/01 10:04:51.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:04:52.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.4 %    HI   Recover
2022/02/01 10:04:53.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:04:53.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:04:53.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:04:54.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.4 %    HI   Recover
2022/02/01 10:04:54.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:04:54.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.1 %    HI
2022/02/01 10:04:54.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.3 %    HI
2022/02/01 10:04:56.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.2 %    HI
2022/02/01 10:04:58.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.2 %    HI
2022/02/01 10:05:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/01 10:05:04.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:05:09.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/01 10:05:15.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:05:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.7 %    HI   Recover
2022/02/01 10:05:18.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:05:18.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   62.4 %    HI   Recover
2022/02/01 10:05:19.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:05:24.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.1 %    HI
2022/02/01 10:05:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.2 %    HI
2022/02/01 10:05:30.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.3 %    HI
2022/02/01 10:05:32.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.2 %    HI
2022/02/01 10:05:34.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.0 %    HI   Recover
2022/02/01 10:05:37.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:05:41.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.1 %    HI   Recover
2022/02/01 10:05:43.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:05:47.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.0 %    HI   Recover
2022/02/01 10:05:49.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:05:50.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.0 %    HI   Recover
2022/02/01 10:05:54.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
