Date,Heure,Tag,Alarm
2022/02/01 10:05:56.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.8 %    HI
2022/02/01 10:06:01.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.0 %    HI
2022/02/01 10:06:17.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.8 %    HI
2022/02/01 10:06:18.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.9 %    HI
2022/02/01 10:06:19.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.4 %    HI   Recover
2022/02/01 10:06:20.190 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:06:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.7 %    HI   Recover
2022/02/01 10:06:24.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:06:24.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.5 %    HI   Recover
2022/02/01 10:06:25.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:06:28.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.5 %    HI   Recover
2022/02/01 10:06:29.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:06:30.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.1 %    HI
2022/02/01 10:06:32.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.2 %    HI
2022/02/01 10:06:35.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.3 %    HI
2022/02/01 10:06:37.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.2 %    HI
2022/02/01 10:06:39.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.0 %    HI   Recover
2022/02/01 10:06:40.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:06:40.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.2 %    HI   Recover
2022/02/01 10:06:40.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:06:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.0 %    HI   Recover
2022/02/01 10:06:40.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:06:41.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.0 %    HI   Recover
2022/02/01 10:06:56.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:06:57.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.7 %    HI
2022/02/01 10:06:58.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.9 %    HI
2022/02/01 10:06:58.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.6 %    HI
2022/02/01 10:07:06.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.7 %    HI
2022/02/01 10:07:09.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.5 %    HI   Recover
2022/02/01 10:07:11.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:07:13.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.6 %    HI   Recover
2022/02/01 10:07:14.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:07:16.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.5 %    HI   Recover
2022/02/01 10:07:17.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:07:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.5 %    HI   Recover
2022/02/01 10:07:19.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:07:20.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.8 %    HI
2022/02/01 10:07:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.1 %    HI
2022/02/01 10:07:24.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.7 %    HI
2022/02/01 10:07:24.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.8 %    HI
2022/02/01 10:07:26.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.0 %    HI   Recover
2022/02/01 10:07:26.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:07:27.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.0 %    HI   Recover
2022/02/01 10:07:28.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:07:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.9 %    HI   Recover
2022/02/01 10:07:36.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:07:37.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.9 %    HI   Recover
2022/02/01 10:07:37.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:07:38.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.2 %    HI
2022/02/01 10:07:44.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.4 %    HI
2022/02/01 10:07:45.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.1 %    HI
2022/02/01 10:07:46.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.2 %    HI
2022/02/01 10:07:47.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/01 10:07:47.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:07:47.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/01 10:07:47.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:07:49.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:07:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:07:54.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.5 %    HI   Recover
2022/02/01 10:07:55.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:07:57.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.2 %    HI
2022/02/01 10:07:58.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.3 %    HI
2022/02/01 10:07:59.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.5 %    HI
2022/02/01 10:08:00.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.3 %    HI
2022/02/01 10:08:01.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.3 %    HI   Recover
2022/02/01 10:08:05.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:08:07.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.5 %    HI   Recover
2022/02/01 10:08:16.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:08:16.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.3 %    HI   Recover
2022/02/01 10:08:16.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:08:16.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.3 %    HI   Recover
2022/02/01 10:08:16.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:08:19.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.0 %    HI
2022/02/01 10:08:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.3 %    HI
2022/02/01 10:08:23.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.3 %    HI
2022/02/01 10:08:24.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.2 %    HI
2022/02/01 10:08:25.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.5 %    HI   Recover
2022/02/01 10:08:27.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:08:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.5 %    HI   Recover
2022/02/01 10:08:31.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:08:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.5 %    HI   Recover
2022/02/01 10:08:33.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:08:35.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.5 %    HI   Recover
2022/02/01 10:08:37.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:08:39.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.4 %    HI
2022/02/01 10:08:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.4 %    HI
2022/02/01 10:08:43.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.4 %    HI
2022/02/01 10:08:44.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.4 %    HI
2022/02/01 10:08:45.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   63.7 %    HI   Recover
2022/02/01 10:08:45.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:08:45.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   63.6 %    HI   Recover
2022/02/01 10:08:45.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:08:47.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   63.4 %    HI   Recover
2022/02/01 10:08:50.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:08:53.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   63.5 %    HI   Recover
2022/02/01 10:08:55.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:09:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.1 %    HI
2022/02/01 10:09:04.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/01 10:09:05.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.1 %    HI
2022/02/01 10:09:06.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.0 %    HI
2022/02/01 10:09:21.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.4 %    HI   Recover
2022/02/01 10:09:30.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:09:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.5 %    HI   Recover
2022/02/01 10:09:31.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:09:32.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.5 %    HI   Recover
2022/02/01 10:09:42.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:09:45.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.4 %    HI   Recover
2022/02/01 10:09:46.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:09:46.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.8 %    HI
2022/02/01 10:09:47.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/01 10:09:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.8 %    HI
2022/02/01 10:09:49.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.8 %    HI
2022/02/01 10:09:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.7 %    HI   Recover
2022/02/01 10:09:50.390 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:09:51.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.8 %    HI   Recover
2022/02/01 10:09:52.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:09:52.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.7 %    HI   Recover
2022/02/01 10:09:52.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:09:52.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.7 %    HI   Recover
2022/02/01 10:09:52.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:09:53.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/01 10:09:53.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/01 10:09:57.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/01 10:09:58.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.5 %    HI
2022/02/01 10:09:58.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.9 %    HI   Recover
2022/02/01 10:10:01.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:10:03.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.1 %    HI   Recover
2022/02/01 10:10:04.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:10:07.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/01 10:10:09.090 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:10:11.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.0 %    HI   Recover
2022/02/01 10:10:12.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:10:13.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/01 10:10:14.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/01 10:10:14.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.9 %    HI
2022/02/01 10:10:16.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.7 %    HI
2022/02/01 10:10:17.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.2 %    HI   Recover
2022/02/01 10:10:23.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:10:24.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/01 10:10:29.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:10:30.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/01 10:10:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:10:32.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.2 %    HI   Recover
2022/02/01 10:10:33.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:10:33.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/01 10:10:36.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.5 %    HI
2022/02/01 10:10:37.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.6 %    HI
2022/02/01 10:10:39.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.5 %    HI
2022/02/01 10:10:39.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.0 %    HI   Recover
2022/02/01 10:10:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:10:42.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.1 %    HI   Recover
2022/02/01 10:10:44.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:10:49.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.2 %    HI   Recover
2022/02/01 10:10:51.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:10:54.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.1 %    HI   Recover
2022/02/01 10:10:56.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:10:56.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.5 %    HI
2022/02/01 10:10:57.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/01 10:10:58.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.6 %    HI
2022/02/01 10:10:58.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.6 %    HI
2022/02/01 10:10:59.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.1 %    HI   Recover
2022/02/01 10:11:00.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:11:00.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.1 %    HI   Recover
2022/02/01 10:11:00.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:11:00.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.3 %    HI   Recover
2022/02/01 10:11:01.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:11:02.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.1 %    HI   Recover
2022/02/01 10:11:02.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:11:02.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.2 %    HI
2022/02/01 10:11:02.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.4 %    HI
2022/02/01 10:11:06.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.1 %    HI
2022/02/01 10:11:08.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.2 %    HI
2022/02/01 10:11:11.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.0 %    HI   Recover
2022/02/01 10:11:11.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:11:11.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.9 %    HI   Recover
2022/02/01 10:11:12.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:11:13.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/01 10:11:13.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:11:14.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.0 %    HI   Recover
2022/02/01 10:11:17.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:11:18.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.5 %    HI
2022/02/01 10:11:18.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.6 %    HI
2022/02/01 10:11:21.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.4 %    HI
2022/02/01 10:11:23.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.5 %    HI
2022/02/01 10:11:25.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.2 %    HI   Recover
2022/02/01 10:11:28.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:11:29.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.4 %    HI   Recover
2022/02/01 10:11:31.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:11:32.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.0 %    HI   Recover
2022/02/01 10:11:35.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:11:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.2 %    HI   Recover
2022/02/01 10:11:40.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:11:43.000 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.7 %    HI
2022/02/01 10:11:44.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/01 10:11:53.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.8 %    HI
2022/02/01 10:11:57.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.7 %    HI
2022/02/01 10:12:00.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/01 10:12:04.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:12:12.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/01 10:12:13.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:12:15.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:12:17.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:12:24.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.5 %    HI   Recover
2022/02/01 10:12:33.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:12:36.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.0 %    HI
2022/02/01 10:12:44.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.0 %    HI
2022/02/01 10:12:45.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/01 10:12:47.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.0 %    HI
2022/02/01 10:12:49.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/01 10:12:49.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:12:49.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.7 %    HI   Recover
2022/02/01 10:12:56.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:12:57.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.5 %    HI   Recover
2022/02/01 10:13:01.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:13:02.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.4 %    HI   Recover
2022/02/01 10:13:04.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:13:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.8 %    HI
2022/02/01 10:13:09.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.8 %    HI
2022/02/01 10:13:10.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.5 %    HI
2022/02/01 10:13:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.5 %    HI
2022/02/01 10:13:19.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.5 %    HI   Recover
2022/02/01 10:13:21.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:13:26.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.6 %    HI   Recover
2022/02/01 10:13:28.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:13:29.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.6 %    HI   Recover
2022/02/01 10:13:36.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:13:37.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.5 %    HI   Recover
2022/02/01 10:13:43.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:13:44.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/01 10:13:45.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.2 %    HI
2022/02/01 10:13:47.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   67.9 %    HI
2022/02/01 10:13:50.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.9 %    HI
2022/02/01 10:14:00.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.0 %    HI   Recover
2022/02/01 10:14:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:14:02.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.0 %    HI   Recover
2022/02/01 10:14:03.190 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:14:11.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/01 10:14:13.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:14:15.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.9 %    HI   Recover
2022/02/01 10:14:18.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:14:19.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.8 %    HI
2022/02/01 10:14:21.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.9 %    HI
2022/02/01 10:14:22.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.5 %    HI
2022/02/01 10:14:24.190 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.7 %    HI
2022/02/01 10:14:24.340 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 10:14:24.340 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 10:14:24.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/01 10:14:24.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:14:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/01 10:14:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:14:35.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.0 %    HI   Recover
2022/02/01 10:14:36.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:14:38.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.1 %    HI   Recover
2022/02/01 10:14:39.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:14:46.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.3 %    HI
2022/02/01 10:14:46.140 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.6 %    HI
2022/02/01 10:14:47.140 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.4 %    HI
2022/02/01 10:14:47.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.4 %    HI
2022/02/01 10:14:49.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/01 10:14:49.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:14:51.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/01 10:14:55.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:14:57.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/01 10:15:00.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:15:04.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.0 %    HI   Recover
2022/02/01 10:15:10.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:15:12.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   67.8 %    HI
2022/02/01 10:15:15.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.9 %    HI
2022/02/01 10:15:17.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.0 %    HI
2022/02/01 10:15:19.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.0 %    HI
2022/02/01 10:15:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/01 10:15:25.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:15:27.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.9 %    HI   Recover
2022/02/01 10:15:28.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:15:28.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   64.8 %    HI   Recover
2022/02/01 10:15:35.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:15:38.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   64.9 %    HI   Recover
2022/02/01 10:15:39.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:15:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.7 %    HI
2022/02/01 10:15:43.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.9 %    HI
2022/02/01 10:15:44.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.2 %    HI
2022/02/01 10:15:46.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.9 %    HI
2022/02/01 10:15:47.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/01 10:15:48.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:15:52.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.2 %    HI   Recover
2022/02/01 10:15:54.290 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:15:58.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:16:00.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:16:03.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.2 %    HI   Recover
2022/02/01 10:16:04.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:16:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.4 %    HI
2022/02/01 10:16:07.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.5 %    HI
2022/02/01 10:16:08.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.5 %    HI
2022/02/01 10:16:09.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.4 %    HI
2022/02/01 10:16:09.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.1 %    HI   Recover
2022/02/01 10:16:12.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:16:14.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/01 10:16:18.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:16:37.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.2 %    HI   Recover
2022/02/01 10:16:37.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:16:40.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.2 %    HI   Recover
2022/02/01 10:16:41.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:16:41.290 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.6 %    HI
2022/02/01 10:16:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.7 %    HI
2022/02/01 10:16:42.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.7 %    HI
2022/02/01 10:16:44.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.6 %    HI
2022/02/01 10:16:45.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/01 10:16:47.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:16:53.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.6 %    HI   Recover
2022/02/01 10:16:55.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:16:58.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/01 10:16:58.000 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:17:00.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.6 %    HI   Recover
2022/02/01 10:17:01.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:17:03.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/01 10:17:08.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.1 %    HI
2022/02/01 10:17:10.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.2 %    HI
2022/02/01 10:17:11.000 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.1 %    HI
2022/02/01 10:17:13.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/01 10:17:19.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:17:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/01 10:17:23.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:17:25.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.4 %    HI   Recover
2022/02/01 10:17:26.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:17:29.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.4 %    HI   Recover
2022/02/01 10:17:29.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:17:31.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.2 %    HI
2022/02/01 10:17:33.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.4 %    HI
2022/02/01 10:17:37.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.4 %    HI
2022/02/01 10:17:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.3 %    HI
2022/02/01 10:17:40.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.5 %    HI   Recover
2022/02/01 10:17:42.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:17:43.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/01 10:17:46.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:17:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:17:50.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:17:52.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.5 %    HI   Recover
2022/02/01 10:17:51.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:17:55.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.9 %    HI
2022/02/01 10:17:57.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.0 %    HI
2022/02/01 10:18:00.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.9 %    HI
2022/02/01 10:18:01.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.9 %    HI
2022/02/01 10:18:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/01 10:18:03.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:18:04.340 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.5 %    HI   Recover
2022/02/01 10:18:09.000 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:18:11.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.4 %    HI   Recover
2022/02/01 10:18:11.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:18:11.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.4 %    HI   Recover
2022/02/01 10:18:11.290 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:18:21.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.8 %    HI
2022/02/01 10:18:22.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.1 %    HI
2022/02/01 10:18:38.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.1 %    HI
2022/02/01 10:18:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.0 %    HI
2022/02/01 10:18:41.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/01 10:18:42.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:18:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/01 10:18:44.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:18:44.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.8 %    HI   Recover
2022/02/01 10:18:47.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:18:50.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   67.9 %    HI
2022/02/01 10:18:49.090 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.4 %    HI
2022/02/01 10:18:57.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.4 %    HI
2022/02/01 10:18:59.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   67.8 %    HI
2022/02/01 10:19:02.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.7 %    HI   Recover
2022/02/01 10:19:05.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:19:08.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.5 %    HI   Recover
2022/02/01 10:19:11.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:19:12.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.6 %    HI   Recover
2022/02/01 10:19:14.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:19:16.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   68.2 %    HI
2022/02/01 10:19:18.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.3 %    HI
2022/02/01 10:19:19.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.3 %    HI
2022/02/01 10:19:25.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.8 %    HI   Recover
2022/02/01 10:19:27.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:19:31.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   64.7 %    HI   Recover
2022/02/01 10:19:32.140 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:19:34.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   64.9 %    HI   Recover
2022/02/01 10:19:41.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:19:44.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/01 10:19:45.290 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:19:48.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   67.9 %    HI
2022/02/01 10:19:48.240 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   68.0 %    HI
2022/02/01 10:19:48.490 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   68.0 %    HI
2022/02/01 10:19:49.140 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   67.9 %    HI
2022/02/01 10:19:59.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/01 10:20:01.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:20:03.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/01 10:20:04.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:20:12.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.7 %    HI   Recover
2022/02/01 10:20:14.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:20:19.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.1 %    HI   Recover
2022/02/01 10:20:20.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:20:24.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   70.0 %    HI
2022/02/01 10:20:25.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   70.0 %    HI
2022/02/01 10:20:27.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   70.0 %    HI
2022/02/01 10:20:30.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   70.0 %    HI
2022/02/01 10:20:38.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.4 %    HI   Recover
2022/02/01 10:20:40.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:20:42.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.3 %    HI   Recover
2022/02/01 10:20:45.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:20:47.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/01 10:20:48.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:21:10.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.4 %    HI   Recover
2022/02/01 10:21:11.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:21:24.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   69.5 %    HI
2022/02/01 10:21:28.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   69.5 %    HI
2022/02/01 10:21:31.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   69.6 %    HI
2022/02/01 10:21:33.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   69.5 %    HI
2022/02/01 10:21:39.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.8 %    HI   Recover
2022/02/01 10:21:43.090 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:21:45.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   68.0 %    HI
2022/02/01 10:21:54.040 +01:00,3:00:00,1051HS5302,1051HS5302   LV5104A SELECTED         PV  =OFF           old=ON        [ ONUSER@HIS0253 ]
2022/02/01 10:22:12.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  AUT
2022/02/01 10:22:14.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 10:22:18.040 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS
2022/02/01 10:22:32.040 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT
2022/02/01 10:22:34.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN
2022/02/01 10:22:35.040 +01:00,3:00:00,1051LV5304B,1051LV5304B  BFW CV  (<30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 10:22:37.000 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN
2022/02/01 10:22:41.040 +01:00,3:00:00,1051LV5304A,1051LV5304A  BFW CV  (>30% MCR FLOW)  MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 10:22:42.040 +01:00,4:00:00,1051LIC5304SP,1051LIC5304S SPLIT                    CAS IMAN
2022/02/01 10:22:48.040 +01:00,3:00:00,1051LIC5304SET,1051LIC5304S BFW CV  (<30% MCR FLOW)  AUT IMAN
2022/02/01 10:22:49.040 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MAN
2022/02/01 10:22:52.040 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 10:22:57.040 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 10:22:59.040 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      CAS IMAN
2022/02/01 10:23:02.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 10:23:05.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   NR
2022/02/01 10:23:06.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      ALM
2022/02/01 10:23:06.000 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   NR
2022/02/01 10:23:08.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC NR
2022/02/01 10:23:08.190 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =   3771 kg/hr    LO   Recover
2022/02/01 10:23:11.040 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      NR
2022/02/01 10:23:15.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 5338.5 Nm3/hr   LO   Recover
2022/02/01 10:23:17.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.680 kg/cm2   LL   Recover
2022/02/01 10:23:19.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.680 kg/cm2   LO   Recover
2022/02/01 10:23:20.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 10:23:29.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.715 kg/cm2   LL   Recover
2022/02/01 10:23:33.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.715 kg/cm2   LO   Recover
2022/02/01 10:23:38.190 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 10:23:39.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.630 kg/cm2   LL   Recover
2022/02/01 10:23:39.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.630 kg/cm2   LO   Recover
2022/02/01 10:23:42.390 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 10:23:42.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.675 kg/cm2   LL   Recover
2022/02/01 10:23:43.190 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.675 kg/cm2   LO   Recover
2022/02/01 10:23:57.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 10:23:57.040 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER ALM
