Date,Heure,Tag,Alarm
2022/02/01 10:23:57.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 5338.5 Nm3/hr   LO   Recover
2022/02/01 10:23:57.390 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      NR
2022/02/01 10:23:59.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.675 kg/cm2   LL   Recover
2022/02/01 10:24:00.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.675 kg/cm2   LO   Recover
2022/02/01 10:24:04.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 10:24:04.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   NR
2022/02/01 10:24:05.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.225 kg/cm2   HI
2022/02/01 10:24:07.390 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  2.225 kg/cm2   HH
2022/02/01 10:24:10.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.235 kg/cm2   HI
2022/02/01 10:24:25.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  2.235 kg/cm2   HH
2022/02/01 10:24:26.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.115 kg/cm2   HI
2022/02/01 10:24:40.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  2.115 kg/cm2   HH
2022/02/01 10:24:46.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.190 kg/cm2   HI
2022/02/01 10:24:49.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  2.190 kg/cm2   HH
2022/02/01 10:24:49.490 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.190 kg/cm2   HI
2022/02/01 10:24:51.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  2.190 kg/cm2   HH
2022/02/01 10:24:51.390 +01:00,3:02:00,1051FI5321A,1051FI5321A  FG FLOW TO  BURNERS      PV  =    938 kg/hr    LO
2022/02/01 10:25:00.040 +01:00,3:02:00,1051FI5321,1051FI5321   FG M.H PRESS(UPSTREAM)   PV  = 1590.8 Nm3/hr   LO
2022/02/01 10:25:05.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER NR
2022/02/01 10:25:07.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      AUT IMAN
2022/02/01 10:25:12.040 +01:00,3:02:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      PV  = 1590.8 Nm3/hr   LO
2022/02/01 10:25:15.040 +01:00,5:02:00,1051XA5310,1051XA5310   BOILER PURGEREQUEST      NR
2022/02/01 10:25:18.040 +01:00,5:02:00,1051ZAL5322,1051ZAL5322  MAIN BRN VENT ZSL5322 NC ALM
2022/02/01 10:25:21.040 +01:00,5:02:00,1051XA5312,1051XA5312   MFT (MASTER FUEL TRIP)   ALM
2022/02/01 10:25:22.040 +01:00,5:02:00,1051ZAH5322,1051ZAH5322  MAIN BRN VENT ZSH-5322   ALM
2022/02/01 10:25:24.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 10:25:25.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.235 kg/cm2   HH   Recover
2022/02/01 10:25:28.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  1.235 kg/cm2   HI   Recover
2022/02/01 10:25:29.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A NR
2022/02/01 10:25:31.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.255 kg/cm2   HH   Recover
2022/02/01 10:25:32.190 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 10:25:32.340 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 10:25:38.040 +01:00,5:02:00,1051PSHH5324_AL,1051PSHH5324 PSHH5324-FUEL GAS BURNER ALM
2022/02/01 10:25:41.000 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 10:25:42.190 +01:00,3:00:00,1051FIC5321,1051FIC5321  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 10:25:43.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 10:25:43.340 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.245 kg/cm2   HH   Recover
2022/02/01 10:25:44.340 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 10:25:44.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  1.140 kg/cm2   HI   Recover
2022/02/01 10:25:44.340 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B NR
2022/02/01 10:25:44.340 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  1.130 kg/cm2   HI   Recover
2022/02/01 10:25:49.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C NR
2022/02/01 10:25:50.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  1.130 kg/cm2   HI   Recover
2022/02/01 10:25:54.390 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE NR
2022/02/01 10:25:56.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 10:25:57.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  1.130 kg/cm2   HI   Recover
2022/02/01 10:25:57.000 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      NR
2022/02/01 10:25:57.390 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    AUT
2022/02/01 10:25:58.190 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MAN
2022/02/01 10:25:59.040 +01:00,3:00:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      MAN IMAN
2022/02/01 10:26:01.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LO
2022/02/01 10:26:03.040 +01:00,3:02:00,1051PI5324A,1051PI5324A  F.GAS PRESS.TO BRNS.Ch.A PV  =  0.030 kg/cm2   LL
2022/02/01 10:26:05.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LO
2022/02/01 10:26:08.040 +01:00,3:02:00,1051PI5324C,1051PI5324C  F.GAS PRESS.TO BRNS.Ch.C PV  =  0.035 kg/cm2   LL
2022/02/01 10:26:11.000 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LO
2022/02/01 10:26:15.040 +01:00,3:02:00,1051PI5324,1051PI5324   FUEL GAS PRESS BRNS. AVE PV  =  0.035 kg/cm2   LL
2022/02/01 10:26:16.040 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.035 kg/cm2   LO
2022/02/01 10:26:18.040 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LO
2022/02/01 10:26:18.390 +01:00,3:02:00,1051PI5324B,1051PI5324B  F.GAS PRESS.TO BRNS.Ch.B PV  =  0.030 kg/cm2   LL
2022/02/01 10:26:18.390 +01:00,3:02:00,1051PIC5324,1051PIC5324  FG FLOW TO  BURNERS      PV  =  0.020 kg/cm2   LL
2022/02/01 10:26:18.390 +01:00,5:02:00,1051PSLL5324_AL,1051PSLL5324 PSLL5324-FUEL GAS BURNER NR
2022/02/01 10:26:18.390 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 10:26:19.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       NR
2022/02/01 10:26:19.190 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 10:26:29.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 10:26:32.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   65.8 %    HI   Recover
2022/02/01 10:26:44.000 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 10:26:45.390 +01:00,4:00:00,1051HS5364,1051HS5364   PURG REQUESTCOMMAND      PV  =REQUEST       old=STOP      [ ONUSER@HIS0253 ]
2022/02/01 10:26:45.390 +01:00,3:00:00,1051SS5378,1051SS5378   AUTO MANUAL SEL SWITCH   PV  =MAN           old=AUT       [ ONUSER@HIS0253 ]
2022/02/01 10:26:45.390 +01:00,3:00:00,1051HS5378A,1051HS5378A  1ST AIR BLOWER TO F.S.   PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 10:26:45.390 +01:00,5:02:00,1051HA5378A,1051HA5378A  1ST AIR BLOWER TO F.S.   ALM
2022/02/01 10:26:45.390 +01:00,5:02:00,1051IL4453AL,1051IL4453AL INTERLOCK ALARM          ALM
2022/02/01 10:26:45.190 +01:00,5:02:00,1051PALL5318,1051PALL5318 AIR BLOWER TO F.S. PRESS ALM
2022/02/01 10:26:47.000 +01:00,3:02:00,1051PI5318,1051PI5318   AIR BLOWER TO F.S. PRESS PV  =  525.1 mmH2O    LO
2022/02/01 10:26:57.040 +01:00,5:02:00,1051HA5378A,1051HA5378A  1ST AIR BLOWER TO F.S.   NR
2022/02/01 10:26:58.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   65.6 %    HI   Recover
2022/02/01 10:27:00.040 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    NR
2022/02/01 10:27:02.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   65.7 %    HI   Recover
2022/02/01 10:27:06.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    NR
2022/02/01 10:27:07.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   65.8 %    HI   Recover
2022/02/01 10:27:09.040 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     NR
2022/02/01 10:27:10.040 +01:00,5:02:00,1051YALL5312_AL,1051YALL5312 SCANNER COOL FANS STOP   ALM
2022/02/01 10:27:22.000 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN
2022/02/01 10:27:26.340 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 10:27:26.190 +01:00,4:00:00,1051FV5313AVE,1051FV5313AV 1ST COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 10:27:29.000 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MAN
2022/02/01 10:27:30.190 +01:00,4:00:00,1051FV5313BVE,1051FV5313BV 2ND COMB.   AIRFAN F.C.D CAS IMAN
2022/02/01 10:27:31.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MAN  old=AUT   [ ONUSER@HIS0253 ]
2022/02/01 10:27:38.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MV  =    0.0 %    old=   10.4  [ ONUSER@HIS0253 ]
2022/02/01 10:27:44.040 +01:00,3:02:00,1051PI5311,1051PI5311   COMBUSTION AIR PRESSURE  PV  =     44 mmH2O    LO
2022/02/01 10:27:45.040 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   65.7 %    HI   Recover
2022/02/01 10:27:51.390 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    NR
2022/02/01 10:27:54.040 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MV  =    0.0 %    old=   10.4  [ ONUSER@HIS0253 ]
2022/02/01 10:27:55.390 +01:00,3:02:00,1051AI5392,1051AI5392   BFW PH                   PV  =   8.50 pH   LO
2022/02/01 10:27:56.040 +01:00,3:00:00,1051HS5366A,1051HS5366A  1ST COMB. AIR FAN SP CMD PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 10:28:00.390 +01:00,5:02:00,1051HA5366A,1051HA5366A  1ST COMB. AIR FAN SP CMD ALM
2022/02/01 10:28:00.190 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  34953 Nm3/hr   LO
2022/02/01 10:28:01.040 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  34953 Nm3/hr   LO
2022/02/01 10:28:01.390 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =  33616 Nm3/hr   LO
2022/02/01 10:28:04.040 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  34380 Nm3/hr   LO
2022/02/01 10:28:05.390 +01:00,5:02:00,1051HA5366B,1051HA5366B  2ND COMB. AIR FAN SP CMD ALM
2022/02/01 10:28:05.190 +01:00,3:00:00,1051HS5366B,1051HS5366B  2ND COMB. AIR FAN SP CMD PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0253 ]
2022/02/01 10:28:06.190 +01:00,3:02:00,1051FI5312A,1051FI5312A  COMBUSTION AIR FLOW Ch A PV  =  16235 Nm3/hr   LL
2022/02/01 10:28:06.340 +01:00,3:02:00,1051FI5312B,1051FI5312B  COMBUSTION AIR FLOW Ch B PV  =  16999 Nm3/hr   LL
2022/02/01 10:28:06.340 +01:00,3:02:00,1051FI5312C,1051FI5312C  COMBUSTION AIR FLOW Ch C PV  =   9932 Nm3/hr   LL
2022/02/01 10:28:06.340 +01:00,3:02:00,1051FI5312,1051FI5312   COMBUSTION AIR AVE-FLOW  PV  =  14325 Nm3/hr   LL
2022/02/01 10:28:06.340 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  29465 Nm3/hr   LO
2022/02/01 10:28:07.490 +01:00,3:02:00,1051FI5313,1051FI5313   COMBUSTION  AIR FLOW     PV  =  29465 Nm3/hr   LL
2022/02/01 10:28:07.490 +01:00,5:02:00,1051HA5366A,1051HA5366A  1ST COMB. AIR FAN SP CMD NR
2022/02/01 10:28:07.490 +01:00,5:02:00,1051FALL5312_AL,1051FALL5312 COMBUSTION AIR FLL LOW   ALM
2022/02/01 10:28:10.040 +01:00,5:02:00,1051FSLL5312_AL,1051FSLL5312 FSL-5312-COMBUSTION AIR  NR
2022/02/01 10:28:14.040 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    ALM
2022/02/01 10:28:17.040 +01:00,5:02:00,1051HA5366B,1051HA5366B  2ND COMB. AIR FAN SP CMD NR
2022/02/01 10:28:18.000 +01:00,3:02:00,1051TI5302,1051TI5302   BFW TEMP.   ECON. INLET  PV  =  115.0 DegC LO
2022/02/01 10:28:18.040 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY PV  =    0.6 us/cm    HI   Recover
2022/02/01 10:28:22.040 +01:00,3:02:00,1051AI5391,1051AI5391   BFW TOTAL   CONDUCTIVITY NR
2022/02/01 10:28:26.040 +01:00,3:00:00,1051HS5365B,1051HS5365B  2ND COMB. AIR FAN ST CMD PV  =START         old=NEUTRAL   [ ONUSER@HIS0252 ]
2022/02/01 10:28:31.040 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    NR
2022/02/01 10:28:35.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MV  =    5.0 %    old=    0.0  [ ONUSER@HIS0252 ]
2022/02/01 10:28:40.040 +01:00,3:00:00,1051HS5366B,1051HS5366B  2ND COMB. AIR FAN SP CMD PV  =STOP          old=NEUTRAL   [ ONUSER@HIS0252 ]
2022/02/01 10:28:43.040 +01:00,5:02:00,1051HA5366B,1051HA5366B  2ND COMB. AIR FAN SP CMD ALM
2022/02/01 10:28:49.040 +01:00,5:02:00,1051YALL5311_AL,1051YALL5311 COMBUST AIR FANS STOP    ALM
2022/02/01 10:28:52.040 +01:00,5:02:00,1051HA5366B,1051HA5366B  2ND COMB. AIR FAN SP CMD NR
2022/02/01 10:28:58.040 +01:00,3:00:00,1051FV5313B,1051FV5313B  2ND COMB.   AIRFAN F.C.D MV  =    0.0 %    old=    5.0  [ ONUSER@HIS0252 ]
2022/02/01 10:29:01.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 10:29:07.040 +01:00,3:00:00,1051FV5321,1051FV5321   FG TO BURNERS FLOW CV    MV  =    9.0 %    old=    0.0  [ ONUSER@HIS0251 ]
2022/02/01 10:29:09.040 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN IMAN
2022/02/01 10:29:11.000 +01:00,3:02:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D NR
2022/02/01 10:29:12.190 +01:00,3:00:00,1051FV5313A,1051FV5313A  1ST COMB.   AIRFAN F.C.D MAN
2022/02/01 10:29:13.390 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          NR
2022/02/01 10:29:13.390 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          ALM
2022/02/01 10:29:13.390 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          NR
2022/02/01 10:29:18.000 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          ALM
2022/02/01 10:29:19.240 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          NR
2022/02/01 10:29:40.490 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          ALM
2022/02/01 10:29:44.340 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          NR
2022/02/01 10:29:48.340 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          ALM
2022/02/01 10:29:49.190 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          NR
2022/02/01 10:29:49.490 +01:00,5:02:00,1051IL2453AL,1051IL2453AL INTERLOCK ALARM          ALM
2022/02/01 10:29:53.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 10:29:54.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   40.0 %    LO
2022/02/01 10:29:54.340 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   35.0 %    LO
2022/02/01 10:29:54.240 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   34.9 %    LO
2022/02/01 10:29:54.240 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   34.9 %    LO
2022/02/01 10:29:55.390 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   34.9 %    LO
2022/02/01 10:29:55.390 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   34.9 %    LO
2022/02/01 10:29:55.390 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   22.0 %    LL
2022/02/01 10:29:56.090 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   22.0 %    LL
2022/02/01 10:29:56.340 +01:00,3:02:00,1051LI5303C,1051LI5303C  STEAM DRUM LEVEL Ch C    PV  =   22.2 %    LL
2022/02/01 10:29:56.340 +01:00,3:02:00,1051LI5303A,1051LI5303A  STEAM DRUM LEVEL Ch A    PV  =   22.2 %    LL
2022/02/01 10:29:56.340 +01:00,3:02:00,1051LI5303,1051LI5303   STEAM DRUM AVE-LEVEL     PV  =   22.2 %    LL
2022/02/01 10:30:07.040 +01:00,5:02:00,1051LALL5303_AL,1051LALL5303 LALL-5303 DRUM LEVEL LL  ALM
2022/02/01 10:30:08.090 +01:00,5:02:00,1051LSLL5303_AL,1051LSLL5303 LSLL-5303-BOILER DRUM LV NR
2022/02/01 10:30:11.040 +01:00,3:02:00,1051LI5303B,1051LI5303B  STEAM DRUM LEVEL Ch B    PV  =   22.2 %    LL
2022/02/01 10:30:13.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  450.4 DegC HI
2022/02/01 10:30:16.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  274.7 DegC HI   Recover
2022/02/01 10:30:17.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 10:30:21.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  142.9 DegC IOP
2022/02/01 10:30:22.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =   99.1 DegC IOP  Recover
2022/02/01 10:30:29.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 10:30:30.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  119.9 DegC IOP
2022/02/01 10:30:32.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              PV  =  180.1 DegC IOP  Recover
2022/02/01 10:30:32.040 +01:00,3:02:01,1051TI5309B,1051TI5309B  SH2 TEMP. B              NR
2022/02/01 10:30:33.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   24.2 %    LL   Recover
2022/02/01 10:30:34.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   24.2 %    LL   Recover
2022/02/01 10:30:37.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   37.0 %    LO   Recover
2022/02/01 10:30:39.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       NR
2022/02/01 10:30:47.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/01 10:30:53.040 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       NR
2022/02/01 10:30:56.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   42.1 %    LO   Recover
2022/02/01 10:30:59.040 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       NR
2022/02/01 10:31:01.040 +01:00,3:02:00,1051LI5304,1051LI5304   STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 10:31:01.000 +01:00,3:02:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 10:31:02.390 +01:00,3:02:00,1051LIC5304A,1051LIC5304A STEAM DRUM   LEVEL       PV  =   67.9 %    HI
2022/02/01 10:31:02.390 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       SV  =    7.0 %    old=  100.0  [ ONUSER@HIS0251 ]
2022/02/01 10:31:03.040 +01:00,3:00:00,1051LIC5304B,1051LIC5304B STEAM DRUM   LEVEL       SV  =   44.0 %    old=  100.0  [ ONUSER@HIS0251 ]
